URL: http://www.cyfdjc.net/product7.htm
Accessed: 2026-11-13

道依茨发电机组|道依茨柴油发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 道依茨柴油发电机组系列
| | 道依茨（Deutz）是世界第一台内燃机的生产厂，属于世界第一流的柴油机制造厂商之一，创建于1864年，其总部位于德国科隆。此产品性能可靠、品质优良、体积小、重量强，功率范围10～1760KW的发电机组有很大的比较优势。 |
道依茨柴油发电机组 主要参数 :
| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg
| KVA | KW
| ZF10GF | 12 | 10 | 18 | 50/1500 | F2L1011F | 1300 × 900 × 1150 | 415
| ZF16GF | 20 | 16 | 28.8 | 50/1500 | F3L1011F | 1300 × 900 × 1150 | 465
| ZF18GF | 22 | 18 | 32.4 | 50/1500 | F3M1011F | 1300 × 900 × 1150 | 465
| ZF21GF | 26 | 21 | 37.8 | 50/1500 | F4L1011F | 1300 × 900 × 1150 | 525
| ZF25GF | 31 | 25 | 45 | 50/1500 | F4M1011F | 1300 × 900 × 1150 | 525
| ZF28GF | 35 | 28 | 50.4 | 50/1500 | F3L912 | 1500 × 1000 × 1100 | 635
| ZF33GF | 42 | 33 | 59.4 | 50/1500 | BF4M1011E | 1500 × 1000 × 1150 | 790
| ZF35GF | 44 | 35 | 63 | 50/1500 | F4L912 | 1500 × 1000 × 1100 | 790
| ZF53GF | 66 | 53 | 95.4 | 50/1500 | F6L912 | 2070 × 1000 × 1200 | 970
| ZF53GF | 66 | 53 | 95.4 | 50/1500 | BF4M1012E | 2070 × 1000 × 1280 | 970
| ZF62GF | 77 | 62 | 111.6 | 50/1500 | BF4M1011EC | 2070 × 1000 × 1280 | 990
| ZF79GF | 99 | 79 | 142.2 | 50/1500 | BF4M1013E | 2070 × 1000 × 1420 | 1030
| ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF6L913 | 2070 × 1000 × 1280 | 1040
| ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF4M1013EC | 2070 × 1000 × 1420 | 1080
| ZF119GF | 149 | 119 | 214.2 | 50/1500 | BF6L913C | 2070 × 1000 × 1280 | 1060
| ZF119GF | 149 | 119 | 214.2 | 50/1500 | BF6M1013E | 2070 × 1000 × 1420 | 1600
| ZF141GF | 176 | 141 | 253.8 | 50/1500 | BF6M1013EC | 2070 × 1000 × 1420 | 1680
| ZF202GF | 253 | 202 | 363.6 | 50/1500 | BF6M1015 | 2500 × 1000 × 1420 | 2290
| ZF286GF | 358 | 286 | 514.8 | 50/1500 | BF6M1015C | 2800 × 1200 × 1780 | 2500
| ZF343GF | 429 | 343 | 617.4 | 50/1500 | BF6M1015CP | 2800 × 1200 × 1850 | 2550
| ZF387GF | 484 | 387 | 696.6 | 50/1500 | BF8M1015C | 2800 × 1200 × 1850 | 3000
| ZF440GF | 550 | 440 | 792 | 50/1500 | BF8M1015CP | 3060 × 1400 × 2070 | 3050
| ZF554GF | 693 | 554 | 997.2 | 50/1500 | TBD616V12G1 | 3060 × 1400 × 2070 | 5400
| ZF594GF | 743 | 594 | 1069.2 | 50/1500 | TBD616V12G2 | 4830 × 1740 × 2070 | 5500
| ZF660GF | 825 | 660 | 1188 | 50/1500 | TBD616V12G3 | 4830 × 1740 × 2070 | 5500
| ZF704GF | 880 | 704 | 1267.2 | 50/1500 | TBD616V12G4 | 4830 × 1740 × 2070 | 5500
| ZF748GF | 935 | 748 | 1346.4 | 50/1500 | TBD616V16G1 | 4830 × 1740 × 2070 | 6300
| ZF880GF | 1100 | 880 | 1584 | 50/1500 | TBD616V16G2 | 5340 × 2240 × 2550 | 6500
| ZF1100GF | 1375 | 1100 | 1980 | 50/1500 | TBD620V12G1 | 6040 × 2530 × 2650 | 11000
| ZF1232GF | 1540 | 1232 | 2217.6 | 50/1500 | TBD620V12G2 | 6040 × 2530 × 2650 | 11000
| ZF1320GF | 1650 | 1320 | 2367 | 50/1500 | TBD620V12G3 | 6040 × 2530 × 2650 | 11000
| ZF1496GF | 1870 | 1496 | 2692.8 | 50/1500 | TBD620V16G1 | 7650 × 2960 × 3060 | 13500
| ZF1584GF | 1980 | 1584 | 2851.2 | 50/1500 | TBD620V16G2 | 7650 × 2960 × 3060 | 13500
| ZF1760GF | 2200 | 1760 | 3168 | 50/1500 | TBD620V16G3 | 7650 × 2960 × 3060 | 14200
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
