URL: http://www.cyfdjc.net/product10.htm
Accessed: 2026-11-13

船用柴油发电机组|船用发电机组|船用95柴油发电机组|船用135发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 船用柴油发电机组
| 河南郑州专业生产船用柴油发电机组，船用柴油发电机组功率为24-500KW，该机组广泛应用于船舶航海，公司生产的柴油发电机组通过了《船用柴油发电机组通用技术条件》GB/T3020-97检验，并按中国船级社《钢质海船入级与建造规范》
| | |
| 船用上柴柴油发电机组 | 船用康明斯柴油发电机组
船用发电机组 主要技术参数：
| 机组型号 Model | 柴油机型号 Diesel model | 额定功率 Rated power(KW) | 机组外型尺寸 Overall dimensions of diesel genset LXWXH(mm) | 净重 Net weight(kg)
| CCFJ12-X | X2105BCf | 12 | 1212 × 550 × 1038 | 570
| CCFJ15-S | X2110BCf | 15 | 1330 × 606 × 1044 | 650
| CCFJ24-X | 4150BCF | 24 | 1635 × 650 × 1100 | 900
| CCFJ30-X | X4105BCF | 30 | 1650 × 650 × 1135 | 890
| CCFJ30-X | 4110AD | 30 | 1689 × 650 × 1140 | 920
| CCFJ40-S | X6105BCF-15 | 40 | 1961 × 650 × 1140 | 885
| CCFJ40-X | SNH41002D | 40 | 1935 × 650 × 1140 | 1018
| CCFJ50-S | X6110CF | 50 | 1989 × 650 × 100 | 1110
| CCFJ64-X | X6110ZCF | 64 | 2300 × 740 × 1500 | 1390
| CCFJ50GF | 4135CAF | 50 | 2300 × 780 × 1391 | 2135
| CCFJ64GF | 6135CAF | 64 | 2300 × 780 × 1391 | 2160
| CCFJ75GF | 6135Acaf | 75 | 2703 × 900 × 1453 | 2200
| CCFJ90GF | 6135ZCAF | 90 | 2864 × 900 × 1453 | 2400
| CCFJ120GF | 6135AZCAF | 120 | 2954 × 900 × 1453 | 2470
| CCFJ150GF | 12V135ACAF | 150 | 3105 × 1114 × 1453 | 3700
| CCFJ200GF | 12V135AZCAF | 200 | 3317 × 1350 × 1921 | 3800
| CCFJ250GF | N12V135AZCA | 250 | 3317 × 1350 × 1921 | 3900
| CCFJ300GF | 6190ZLC | 300 | 4900 × 1243 × 2800 | 8500
| CCFJ400GF | 6190ZLCA | 400 | 4900 × 1243 × 2800 | 8800
| CCFJ120GFC | 6CTA8.3G | 120 | 2100 × 840 × 1412 | 1450
| CCFJ200GFC | NTA855G1M | 200 | 3000 × 1000 × 1541 | 3360
| CCFJ260GF | NTA855G2M | 250 | 3000 × 1000 × 1541 | 3650
| CCFJ286GF | NTA855G4 | 280 | 3000 × 1000 × 1541 | 4495
| CCFJ300GF | KTA19G2M | 300 | 3500 × 1100 × 1680 | 5180
| CCFJ400GF | KTA19G4M | 400 | 3500 × 1100 × 1680 | 5180
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
