URL: http://www.cyfdjc.net/product21.htm
Accessed: 2026-11-13

燃气发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 燃气发电机组
| | 。
|
|
| |
| | 机组型号 | 发动机型号 | 转速 | 额定功率 （KW） | 规格 | 配套发电机
| ZFT8GF | 295ZQ | 1500 | 11 | 50HZ 三相四线 Y形连接 400V/10000V 0.8功率因数 | 苏州德丰 马拉松 斯坦福 西门子 兰州电子
| ZFT10GF | 2100ZQ | 1500 | 13
| ZFT20GF | K4100ZQ | 1500 | 25
| ZFT24GF | K4102ZQ | 1500 | 30
| ZFT30GF | K4105ZQ | 1500 | 38
| ZFT50GF | R6105ZQ | 1500 | 58
| ZFT64GF | R6113ZQ | 1500 | 71
| ZFT68GF | Q6126ZQ | 1500 | 85
| ZFT75GF | Q6135DA1 | 1500 | 91
| ZFT80GF | WDT129D | 1500 | 100
| ZFT90GF | Q6135AR1 | 1500 | 100
| ZFT100GF | WDT150D12 | 1500 | 126
| ZFT120GF | Q12V135DA | 1500 | 150
| ZFT150GF | WDT258D18 | 1500 | 180
| ZFT180GF | WDT269D21 | 1500 | 210
| ZFT440GF | 12V190DT-2 | 1000 | 400
| ZFT550GF | 12V190ZDT-2 | 1000 | 500
| ZFT660GF | TP12V190ZL-2A | 1000 | 600
适用的气体燃料：管道天然气、油田伴生气、液化天然气、液化石油气、工艺处理天然气尾气、甲醇气等可燃气体
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 | | 郑州柴油发电机 百度发电机组 GOOGLE发电机组 阿里巴巴诚信通 中国机械网 重庆康明斯 东风康明斯 我是商人 康明斯柴油发电机组
| 上海柴油发电机组 柴油发电机组大全 中国柴油发电机组网 发电机商务网
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
