URL: http://www.cyfdjc.net/cs/200kwshangchai.html
Accessed: 2026-11-02

200KW上柴柴油发电机组技术参数-河南市郑州发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| 200KW上柴柴油发电机组 柴油发电机组技术参数 一、 发电机组主要参数 机组型号： 200GF 常用功率： 200KW 额定电压： 400V 额定电流： 360A 额定频率： 50Hz 额定功率因素： COS=0.8（滞后） 稳态电压调整率： ≤1% 瞬态电压调整率： -15%~ +20% 电压稳定时间： ≤1.5sec 电压波动率： ≤1.0% 稳态频率调整率： ≤3% 瞬态频率调整率： ≤±10% 频率稳定时间： 3sec 频率波动率： ≤1% 满载燃油耗量： 205g/kw/h 外形尺寸（mm）： 2850*1060*1700 重量： 2500KG 1、柴油机主要参数 品 牌： 东风 产 地： 上海 柴油机型号： G128ZLD 类 型： 四冲程，废气涡轮增压，直接喷射压燃式 气缸数： 6缸 冷却方式： 水冷 排列型式： 直立型 转 速： 1500r/min 启动方式： DC24V 2、 发电机主要参数 发电机品牌： 凯捷利（法国莉莱森玛技术） 产 地： 苏州德丰 发电机型号： TWG4.1C 类 型： 无刷（AVR自动调压） 相数接法： 三相四线 绝缘等级： H级 二、机组组成部分 1） 柴油机 2） 发电机 3） 控制屏 三、控制屏 该控制屏为普通一体式控制屏。并带有电压、电流、频率、水温、油压显示。 四、随机附件： 波纹管、弯管、消声器、电瓶及连接线、减震垫、资料各壹套。
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2008-7-18 · 柴油发电机使用与维修保养 … 2008-7-4 · 柴油发电机组选购的依据 … 2008-7-4 · 柴油发电机安全使用注意要点 … 2008-7-4
| | 联系我们 | |
| 电 话：0371-66583788 传 真：0371-67365080 销售经理：陈经理 24小时手机热线： 15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 传 真：0371-67365080 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
