URL: https://www.yanan-motor.com/perkins-generator-set.html
Accessed: 2026-10-29

PERKINS GENERATOR SET - Buy PERKINS, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd  : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
简体中文
Home
Products Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories Standard And Option
About Us
Projects Yanan Projects
Solution
Contact Us
Download
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator Set
CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell
Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage
Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator
G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer
Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project
Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System
ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories
Standard And Option
About Us
Projects
Yanan Projects
Solution
News
Contact Us
Download
English
简体中文
English
 : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
You are here: Home / Products / Diesel Generator Set / PERKINS / PERKINS GENERATOR SET
PRODUCT CATEGORY
Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
VOLVO
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
BAUDOUIN
FPT
Energy Storage Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
Portable Energy Storage
Residential BESS Solution
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Heavy Fuel Oil Power Plant
Disesl Power Plant
Gas Power Plant & CCHP
Control System ATS
Controller
Synchronzation and Load Sharing Boards
Hydrogen Fuel Cell Membrane Electrode Assembly
Fuel Cell Power Plant
Automotive Hydrogen Fuel Cell
Other Accessories Standard and Option
High-Voltage Generator Set
Generator G Series
SLG164
SLG182
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
GAS Generating Set
|
loading
Share to:
PERKINS GENERATOR SET
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
50Hz Models List
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN10PE | 10kVA | 8kW | 9kVA | 7kW | 403D-11G | 3 | YN10PE
| YN14PE | 14kVA | 11kW | 13kVA | 10kW | 403A-15G1 | 3 | YN14PE
| YN14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | YN14PE
| YN16PE | 16kVA | 13kW | 15kVA | 12kW | 403A-15G2 | 3 | YN16PE
| YN22PE | 22kVA | 18kW | 20kVA | 16kW | 404A-22G1 | 4 | YN22PE
| YN22PE | 22kVA | 18kW | 20kVA | 16kW | 404D-22G | 4 | YN22PE
| YN30PE | 30kVA | 24kW | 28kVA | 22kW | 404D-22TG | 4 | YN30PE
| YN33PE | 33kVA | 26kW | 30kVA | 24kW | 1103A-33G | 3 | YN33PE
| YN50PE | 50kVA | 40kW | 45kVA | 36kW | 1103A-33TG1 | 3 | YN50PE
| YN66PE | 66kVA | 53kW | 60kVA | 48kW | 1103A-33TG2 | 3 | YN66PE
| YN71PE | 71kVA | 57kW | 65kVA | 52kW | 1104A-44TG1 | 4 | YN71PE
| YN88PE | 88kVA | 70kW | 80kVA | 64kW | 1104A-44TG2 | 4 | YN88PE
| YN110PE | 110kVA | 88kW | 100kVA | 80kW | 1104C-44TAG2 | 4 | YN110PE
| YN150PE | 150kVA | 120kW | 135kVA | 108kW | 1106A-70TG1 | 6 | YN150PE
| YN158PE | 158kVA | 126kW | 143kVA | 114kW | 1106D-E70TAG2 | 6 | YN158PE
| YN165PE | 165kVA | 132kW | 150kVA | 120kW | 1106A-70TAG2 | 6 | YN165PE
| YN165PE | 165kVA | 132kW | 150kVA | 120kW | 1106D-E70TAG3 | 6 | YN165PE
| YN200PE | 200kVA | 160kW | 180kVA | 144kW | 1106A-70TAG3 | 6 | YN200PE
| YN200PE | 200kVA | 160kW | 180kVA | 144kW | 1106D-E70TAG4 | 6 | YN200PE
| YN220PE | 220kVA | 176kW | 200kVA | 160kW | 1106A-70TAG4 | 6 | YN220PE
| YN220PE | 220kVA | 176kW | 200kVA | 160kW | 1206A-E70TTAG1 | 6 | YN220PE
| YN250PE | 250kVA | 200kW | 230kVA | 184kW | 1206A-E70TTAG2 | 6 | YN250PE
| YN275PE | 275kVA | 220kW | 250kVA | 200kW | 1206A-E70TTAG3 | 6 | YN275PE
| YN339PE | 339kVA | 270kW | 306kVA | 245kW | 1706A-E93TAG1 | 6 | YN339PE
| YN385PE | 385kVA | 308kW | 350kVA | 280kW | 1706A-E93TAG2 | 6 | YN385PE
| YN400PE | 400kVA | 320kW | 350kVA | 280kW | 2206C-E13TAG2 | 6 | YN400PE
| YN450PE | 450kVA | 360kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | YN450PE
| YN500PE | 500kVA | 400kW | 450kVA | 360kW | 2506C-E15TAG1 | 6 | YN500PE
| YN550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | YN550PE
| YN660PE | 660kVA | 528kW | 600kVA | 480kW | 2806C-E18TAG1A | 6 | YN660PE
| YN700PE | 700kVA | 560kW | 650kVA | 520kW | 2806A-E18TAG2 | 6 | YN700PE
| YN825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | YN825PE
| YN900PE | 900kVA | 720kW | 800kVA | 640kW | 4006-23TAG3A | 6 | YN900PE
| YN1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | YN1100PE
| YN1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2A | 8 | YN1100PE
| YN1250PE | 1250kVA | 1000kW | 1125kVA | 900kW | 4008-30TAG3 | 8 | YN1250PE
| YN1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | YN1375PE
| YN1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | YN1650PE
| YN1875PE | 1875kVA | 1500kW | 1710kVA | 1368kW | 4012-46TAG3A | 12 | YN1875PE
| YN2000PE | 2000kVA | 1600kW | 1850kVA | 1480kW | 4016TAG1A | 16 | YN2000PE
| YN2250PE | 2250kVA | 1800kW | 2000kVA | 1600kW | 4016TAG2A | 16 | YN2250PE
| YN2500PE | 2500kVA | 2000kW | 2250kVA | 1800kW | 4016-61TRG3 | 16 | YN2500PE
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN17PE | 17kVA | 14kW | 16kVA | 13kW | 403D-15G | 3 | YN17PE
| YN27PE | 27kVA | 22kW | 24kVA | 19kW | 404D-22G | 4 | YN27PE
| YN36PE | 36kVA | 29kW | 33kVA | 26kW | 404D-22TG | 4 | YN36PE
| YN39PE | 39kVA | 31kW | 35kVA | 28kW | 1103A-33G | 3 | YN39PE
| YN55PE | 55kVA | 44kW | 50kVA | 40kW | 1103A-33TG1 | 3 | YN55PE
| YN75PE | 75kVA | 60kW | 68kVA | 54kW | 1103A-33TG2 | 3 | YN75PE
| YN83PE | 83kVA | 66kW | 75kVA | 60kW | 1104A-44TG1 | 4 | YN83PE
| YN100PE | 100kVA | 80kW | 90kVA | 72kW | 1104C-44TG2 | 4 | YN100PE
| YN125PE | 125kVA | 100kW | 113kVA | 90kW | 1104C-44TAG2 | 4 | YN125PE
| YN179PE | 179kVA | 143kW | 168kVA | 134kW | 1106D-E70TAG2 | 6 | YN179PE
| YN191PE | 191kVA | 153kW | 170kVA | 136kW | 1106D-E70TAG3 | 6 | YN191PE
| YN219PE | 219kVA | 175kW | 200kVA | 160kW | 1106D-E70TAG4 | 6 | YN219PE
| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1106D-E70TAG5 | 6 | YN250PE
| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1206A-E70TTAG1 | 6 | YN250PE
| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1206A-E70TTAG2 | 6 | YN250PE
| YN250PE | 250kVA | 200kW | 225kVA | 180kW | 1206A-E70TTAG3 | 6 | YN250PE
| YN394 PE | 394kVA | 315kW | 356kVA | 285kW | 1706A-E93TAG1 | 6 | YN394PE
| YN394PE | 394kVA | 315kW | 356kVA | 285kW | 1706A-E93TAG2 | 6 | YN394PE
| YN438PE | 450kVA | 350kW | 400kVA | 320kW | 2206C-E13TAG2 | 6 | YN438PE
| YN438PE | 450kVA | 350kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | YN438PE
| YN550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG1 | 6 | YN550PE
| YN550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | YN550PE
| YN688PE | 688kVA | 550kW | 625kVA | 500kW | 2806A-E18TAG2 | 6 | YN688PE
| YN825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | YN825PE
| YN935PE | 935kVA | 748kW | 850kVA | 680kW | 4006-23TAG3A | 6 | YN935PE
| YN1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | YN1100PE
| YN1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | YN1375PE
| YN1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | YN1650PE
| YN1875PE | 1875kVA | 1500kW | 1688kVA | 1350kW | 4012-46TAG3A | 12 | YN1875PE
Previous: CUMMINS® POWERED GENSET
Next: MTU GENERATOR SET
PERKINS GENERATOR SET
top
Inquiry Basket ( 0 )
Empty Inquire
