URL: https://www.yanan-motor.com/yuchai-generator-set.html
Accessed: 2026-10-29

YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd  : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
简体中文
Home
Products Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories Standard And Option
About Us
Projects Yanan Projects
Solution
Contact Us
Download
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator Set
CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell
Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage
Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator
G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer
Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project
Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System
ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories
Standard And Option
About Us
Projects
Yanan Projects
Solution
News
Contact Us
Download
English
简体中文
English
 : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
You are here: Home / Products / Diesel Generator Set / YUCHAI / YUCHAI GENERATOR SET
PRODUCT CATEGORY
Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
VOLVO
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
BAUDOUIN
FPT
Energy Storage Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
Portable Energy Storage
Residential BESS Solution
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Heavy Fuel Oil Power Plant
Disesl Power Plant
Gas Power Plant & CCHP
Control System ATS
Controller
Synchronzation and Load Sharing Boards
Hydrogen Fuel Cell Membrane Electrode Assembly
Fuel Cell Power Plant
Automotive Hydrogen Fuel Cell
Other Accessories Standard and Option
High-Voltage Generator Set
Generator G Series
SLG164
SLG182
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
GAS Generating Set
|
loading
Share to:
YUCHAI GENERATOR SET
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
50Hz （T2）
50Hz （T3）
60Hz（T2）
60Hz（T3）
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4D60-D21 | 4 | YN41YC
| YN69YC | 69kVA | 55kW | 63kVA | 50kW | YC4D90Z-D21 | 4 | YN69YC
| YN80YC | 80kVA | 64kW | 73kVA | 58kW | YC4A100Z-D20 | 4 | YN80YC
| YN110YC | 110kVA | 88kW | 100kVA | 80kW | YC4A140L-D20 | 4 | YN110YC
| YN138YC | 138kVA | 110kW | 125kVA | 100kW | YC4A180L-D20 | 4 | YN138YC
| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC6B205L-D20 | 6 | YN165YC
| YN200YC | 200kVA | 160kW | 188kVA | 150kW | YC6A245L-D21 | 6 | YN200YC
| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK350L-D20 | 6 | YN275YC
| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D20 | 6 | YN344YC
| YN385YC | 385kVA | 308kW | 350kVA | 280kW | YC6MJ480L-D20 | 6 | YN385YC
| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D21 | 6 | YN413YC
| YN440YC | 440kVA | 352kW | 400kVA | 320kW | YC6T550L-D21 | 6 | YN440YC
| YN500YC | 500kVA | 400kW | 450kVA | 360kW | YC6T600L-D22 | 6 | YN500YC
| YN550YC | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D20 | 6 | YN550YC
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN22YC | 22kVA | 17.6kW | 20kVA | 16kW | YC4V35-D20 | 4 | YN22YC
| YN22YC | 22kVA | 17.6kW | 20kVA | 16kW | YCDV254FHZ-25 | 4 | YN22YC
| YN28YC | 28kVA | 22kW | 25kVA | 20kW | YCDV254FHZ-35 | 4 | YN28YC
| YN28YC | 28kVA | 22kW | 25kVA | 20kW | YCDV254FHZ-35 | 4 | YN28YC
| YN33YC | 33kVA | 26kW | 30kVA | 24kW | YC4V45Z-D20 | 4 | YN33YC
| YN33YC | 33kVA | 26kW | 30kVA | 24kW | YCDV254FHZ-40 | 4 | YN33YC
| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4V55Z-D20 | 4 | YN41YC
| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YCDV254FHZ-50 | 4 | YN41YC
| YN63YC | 63kVA | 50kW | 56kVA | 45kW | YC4D80-D34 | 4 | YN63YC
| YN69YC | 69kVA | 55kW | 63kVA | 50kW | YC4D90-D34 | 4 | YN69YC
| YN83YC | 83kVA | 66kW | 75kVA | 60kW | YC4D105-D34 | 4 | YN83YC
| YN94YC | 94kVA | 75kW | 85kVA | 68kW | YC4D120-D31 | 4 | YN94YC
| YN110YC | 110kVA | 88kW | 100kVA | 80kW | YC4D140-D31 | 4 | YN110YC
| YN110YC | 110kVA | 88kW | 100kVA | 80kW | YC4A140-D30 | 4 | YN110YC
| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D31 | 4 | YN125YC
| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4A155-D30 | 4 | YN125YC
| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4A165-D30 | 4 | YN125YC
| YN150YC | 150kVA | 120kW | 138kVA | 110kW | YC4A190-D30 | 4 | YN150YC
| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC6A205-D30 | 6 | YN165YC
| YN190YC | 190kVA | 152kW | 175kVA | 140kW | YC6A230-D30 | 6 | YN190YC
| YN200YC | 200kVA | 160kW | 180kVA | 144kW | YC6A245-D30 | 6 | YN200YC
| YN220YC | 220kVA | 176kW | 200kVA | 160kW | YC6A275-D30 | 6 | YN220YC
| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK350-D30 | 6 | YN275YC
| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420-D30 | 6 | YN344YC
| YN385YC | 385kVA | 308kW | 350kVA | 280kW | YC6MK450-D30 | 6 | YN385YC
| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6K500-D30 | 6 | YN413YC
| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6K500-D31 | 6 | YN413YC
| YN425YC | 425kVA | 340kW | 400kVA | 320kW | YC6K520-D30 | 6 | YN425YC
| YN500YC | 500kVA | 400kW | 450kVA | 360kW | YC6K600-D30 | 6 | YN500YC
| YN550YC | 550kVA | 440kW | 500kVA | 400kW | YC6T660-D31 | 6 | YN550YC
| YN625YC | 625kVA | 500kW | 563kVA | 450kW | YC6TD780-D31 | 6 | YN625YC
| YN688YC | 688kVA | 550kW | 625kVA | 500kW | YC6TD840-D31 | 6 | YN688YC
| YN750YC | 750kVA | 600kW | 688kVA | 550kW | YC6TD900-D31 | 6 | YN750YC
| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | YN825YC
| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | YN825YC
| YN888YC | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | YN888YC
| YN1000YC | 1000kVA | 800kW | 913kVA | 730kW | YC6C1220-D31 | 6 | YN1000YC
| YN1100YC | 1100kVA | 880kW | 1000kVA | 800kW | YC6C1320-D31 | 6 | YN1100YC
| YN1250YC | 1250kVA | 1000kW | 1125kVA | 900kW | YC6C1520-D31 | 6 | YN1250YC
| YN1100YC | 1100kVA | 880kW | 1000kVA | 800kW | YC12VTD1350-D30 | 12 | YN1100YC
| YN1250YC | 1250kVA | 1000kW | 1125kVA | 900kW | YC12VTD1500-D30 | 12 | YN1250YC
| YN1375YC | 1375kVA | 1100kW | 1250kVA | 1000kW | YC12VTD1680-D30 | 12 | YN1375YC
| YN1500YC | 1500kVA | 1200kW | 1375kVA | 1100kW | YC12VTD1830-D30 | 12 | YN1500YC
| YN1650YC | 1650kVA | 1320kW | 1500kVA | 1200kW | YC12VTD2000-D30 | 12 | YN1650YC
| YN1375YC | 1375kVA | 1100kW | 1250kVA | 1000kW | YC12VC1680-D31 | 12 | YN1375YC
| YN1650YC | 1650kVA | 1320kW | 1500kVA | 1200kW | YC12VC2070-D31 | 12 | YN1650YC
| YN1875YC | 1875kVA | 1500kW | 1688kVA | 1350kW | YC12VC2270-D31 | 12 | YN1875YC
| YN2000YC | 2000kVA | 1600kW | 1875kVA | 1500kW | YC12VC2510-D31 | 12 | YN2000YC
| YN2250YC | 2250kVA | 1800kW | 2125kVA | 1700kW | YC12VC2700-D31 | 12 | YN2250YC
| YN2500YC | 2500kVA | 2000kW | 2250kVA | 1800kW | YC16VC3000-D31 | 16 | YN2500YC
| YN2750YC | 2750kVA | 2200kW | 2500kVA | 2000kW | YC16VC3300-D31 | 16 | YN2750YC
| YN3000YC | 3000kVA | 2400kW | 2750kVA | 2200kW | YC16VC3600-D31 | 16 | YN3000YC
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | YN41YC
| YN63YC | 63kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | YN63YC
| YN75YC | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | YN75YC
| YN110YC | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | YN110YC
| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | YN125YC
| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | YN165YC
| YN200YC | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | YN200YC
| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | YN275YC
| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | YN344YC
| YN375YC | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | YN375YC
| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | YN413YC
| YN550YC | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | YN550YC
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN22YC | 22kVA | 17.6kW | 20kVA | 16kW | YC4V35-D21 | 4 | YN22YC
| YN33YC | 33kVA | 26kW | 30kVA | 24kW | YC4V45Z-D21 | 4 | YN33YC
| YN41YC | 41kVA | 33kW | 38kVA | 30kW | YC4V55Z-D21 | 4 | YN41YC
| YN110YC | 110kVA | 88kW | 98kVA | 80kW | YC4D140-D33 | 4 | YN110YC
| YN125YC | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D33 | 4 | YN125YC
| YN138YC | 138kVA | 110kW | 125kVA | 100kW | YC4D180-D33 | 4 | YN138YC
| YN165YC | 165kVA | 132kW | 150kVA | 120kW | YC4A205-D32 | 4 | YN165YC
| YN200YC | 200kVA | 160kW | 188kVA | 150kW | YC6A245-D32 | 6 | YN200YC
| YN220YC | 220kVA | 176kW | 200kVA | 160kW | YC6A285-D32 | 6 | YN220YC
| YN240YC | 240kVA | 192kW | 219kVA | 175kW | YC6A305-D32 | 6 | YN240YC
| YN275YC | 275kVA | 220kW | 250kVA | 200kW | YC6MK360-D30 | 6 | YN275YC
| YN344YC | 344kVA | 275kW | 313kVA | 250kW | YC6MK420-D31 | 6 | YN344YC
| YN413YC | 413kVA | 330kW | 375kVA | 300kW | YC6MK500-D32 | 6 | YN413YC
| YN625YC | 625kVA | 500kW | 563kVA | 450kW | YC6TD780-D32 | 6 | YN625YC
| YN688YC | 688kVA | 550kW | 625kVA | 500kW | YC6TD840-D32 | 6 | YN688YC
| YN750YC | 750kVA | 600kW | 688kVA | 550kW | YC6TD940-D32 | 6 | YN750YC
| YN825YC | 825kVA | 660kW | 750kVA | 600kW | YC6TD1020-D32 | 6 | YN825YC
| YN1730YC | 1730kVA | 1384kW | 1575kVA | 1260kW | YC12VC2170-D33 | 12 | YN1730YC
Previous: MTU GENERATOR SET
Next: Automotive Hydrogen Fuel Cell
YUCHAI GENERATOR SET
top
Inquiry Basket ( 0 )
Empty Inquire
