URL: https://www.yanan-motor.com/mitsubishi-generator-set.html
Accessed: 2026-10-29

MITSUBISHI GENERATOR SET - Buy MITSUBISHI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd  : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
简体中文
Home
Products Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories Standard And Option
About Us
Projects Yanan Projects
Solution
Contact Us
Download
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator Set
CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell
Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage
Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator
G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer
Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project
Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System
ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories
Standard And Option
About Us
Projects
Yanan Projects
Solution
News
Contact Us
Download
English
简体中文
English
 : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
You are here: Home / Products / Diesel Generator Set / MITSUBISHI / MITSUBISHI GENERATOR SET
PRODUCT CATEGORY
Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
VOLVO
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
BAUDOUIN
FPT
Energy Storage Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
Portable Energy Storage
Residential BESS Solution
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Heavy Fuel Oil Power Plant
Disesl Power Plant
Gas Power Plant & CCHP
Control System ATS
Controller
Synchronzation and Load Sharing Boards
Hydrogen Fuel Cell Membrane Electrode Assembly
Fuel Cell Power Plant
Automotive Hydrogen Fuel Cell
Other Accessories Standard and Option
High-Voltage Generator Set
Generator G Series
SLG164
SLG182
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
GAS Generating Set
|
loading
Share to:
MITSUBISHI GENERATOR SET
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
50Hz Models List
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data
| YNS275SL | 275kVA | 220kW | 250kVA | 200kW | S6B-PTA | JAPAN | 6 | YNS275SL
| YNS325SL | 325kVA | 260kW | 295kVA | 236kW | S6B-PTA2 | JAPAN | 6 | YNS325SL
| YNS413SL | 413kVA | 330.4kW | 375kVA | 300kW | S6B3-PTA | JAPAN | 6 | YNS413SL
| YNS495SL | 495kVA | 396kW | 450kVA | 360kW | S6A3-PTA | JAPAN | 6 | YNS495SL
| YNS651SL | 651kVA | 520.8kW | 593kVA | 474kW | S6R-PTA | JAPAN | 6 | YNS651SL
| YNS737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA | JAPAN OR CHINA | 6 | YNS737SL
| YNS825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | YNS825SL
| YNS853SL | 853kVA | 682kW | 775kVA | 620kW | S12A2-PTA | JAPAN | 12 | YNS853SL
| YNS1133SL | 1133kVA | 906kW | 1030kVA | 824kW | S12H-PTA | JAPAN | 12 | YNS1133SL
| YNS1155SL | 1155kVA | 924kW | 1050kVA | 840kW | S12H-PTA | JAPAN | 12 | YNS1155SL
| YNS1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA | JAPAN OR CHINA | 12 | YNS1382SL
| YNS1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA | JAPAN OR CHINA | 12 | YNS1415SL
| YNS1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2 | JAPAN OR CHINA | 12 | YNS1540SL
| YNS1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2 | JAPAN OR CHINA | 12 | YNS1650SL
| YNS1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA | JAPAN OR CHINA | 16 | YNS1815SL
| YNS1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA | JAPAN OR CHINA | 16 | YNS1925SL
| YNS2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2 | JAPAN OR CHINA | 16 | YNS2090SL
| YNS2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2 | JAPAN OR CHINA | 16 | YNS2200SL
| YNS2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW | JAPAN | 16 | YNS2500SL
| YNS2750SL | 2750kVA | 2200kW | 2500kVA | 2000kW | S16R2-PTAW-E | JAPAN | 16 | YNS2750SL
| YNS737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA-C | CHINA | 6 | YNS737SL
| YNS825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA-C | CHINA | 6 | YNS825SL
| YNS1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA-C | CHINA | 12 | YNS1382SL
| YNS1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA-C | CHINA | 12 | YNS1415SL
| YNS1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2-C | CHINA | 12 | YNS1540SL
| YNS1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2-C | CHINA | 12 | YNS1650SL
| YNS1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA-C | CHINA | 16 | YNS1815SL
| YNS1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA-C | CHINA | 16 | YNS1925SL
| YNS2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2-C | CHINA | 16 | YNS2090SL
| YNS2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2-C | CHINA | 16 | YNS2200SL
| YNS2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW-C | CHINA | 16 | YNS2500SL
| Genset Model | Standby power | Prime power | Engine Model | Engine origin | NO. of Cylinder | Detail Data
| YNS750SL | 750kVA | 600kW | 688kVA | 550kW | S6R-PTA | JAPAN | 6 | YNS750SL
| YNS963SL | 963kVA | 770kW | 875kVA | 700kW | S12A2-PTA | JAPAN | 12 | YNS963SL
| YNS1100SL | 1100kVA | 880kW | 1000kVA | 800kW | S12A2-PTA2 | JAPAN | 12 | YNS1100SL
| YNS1279SL | 1279kVA | 1023kW | 1163kVA | 930kW | S12H-PTA | JAPAN | 12 | YNS1279SL
| YNS1500SL | 1500kVA | 1200kW | 1375kVA | 1100kW | S12R-PTA | JAPAN | 12 | YNS1500SL
| YNS1678SL | 1678kVA | 1342kW | 1525kVA | 1220kW | S12R-PTA2 | JAPAN | 12 | YNS1678SL
| YNS1875SL | 1875kVA | 1500kW | 1688kVA | 1350kW | S12R-PTAA2 | JAPAN | 12 | YNS1875SL
| YNS2024SL | 2024kVA | 1619kW | 1840kVA | 1472kW | S16R-PTA | JAPAN | 16 | YNS2024SL
| YNS2255SL | 2255kVA | 1804kW | 2050kVA | 1640kW | S16R-PTA2 | JAPAN | 16 | YNS2255SL
| YNS2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R-PTAA2 | JAPAN | 16 | YNS2500SL
Previous: Professional For Rental
Next: VOLVO GENERATOR SET
MITSUBISHI GENERATOR SET
top
Inquiry Basket ( 0 )
Empty Inquire
