URL: https://www.yanan-motor.com/kubota-generator-set.html
Accessed: 2026-10-29

KUBOTA GENERATOR SET - Buy KUBOTA, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd  : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
简体中文
Home
Products Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories Standard And Option
About Us
Projects Yanan Projects
Solution
Contact Us
Download
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator Set
CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell
Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage
Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator
G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer
Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project
Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System
ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories
Standard And Option
About Us
Projects
Yanan Projects
Solution
News
Contact Us
Download
English
简体中文
English
 : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
You are here: Home / Products / Diesel Generator Set / KUBOTA / KUBOTA GENERATOR SET
PRODUCT CATEGORY
Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
VOLVO
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
BAUDOUIN
FPT
Energy Storage Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
Portable Energy Storage
Residential BESS Solution
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Heavy Fuel Oil Power Plant
Disesl Power Plant
Gas Power Plant & CCHP
Control System ATS
Controller
Synchronzation and Load Sharing Boards
Hydrogen Fuel Cell Membrane Electrode Assembly
Fuel Cell Power Plant
Automotive Hydrogen Fuel Cell
Other Accessories Standard and Option
High-Voltage Generator Set
Generator G Series
SLG164
SLG182
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
GAS Generating Set
|
loading
Share to:
KUBOTA GENERATOR SET
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
50Hz Models List
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN7K | 7kVA | 5.5kW | 6.3kVA | 5kW | D905-E2BG | 3 | YN7K
| YN9K | 9kVA | 7.4kW | 8.4kVA | 6.7kW | D1105-E2BG | 3 | YN9K
| YN12K | 12kVA | 9.9kW | 11.3kVA | 9kW | V1505-E2BG | 4 | YN12K
| YN14K | 14kVA | 11.4kW | 13kVA | 10.4kW | D1703-E2BG | 3 | YN14K
| YN20K | 20kVA | 16kW | 18kVA | 14.5kW | V2203-E2BG | 4 | YN20K
| YN24K | 24kVA | 18.7kW | 21kVA | 17kW | V2003T-E2BG | 4 | YN24K
| YN30K | 30kVA | 24kW | 28kVA | 22kW | V3300-E2BG | 4 | YN30K
| YN38K | 38kVA | 30.6kW | 35kVA | 27.8kW | V3300T-E2BG | 4 | YN38K
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN8K | 8kVA | 6.6kW | 7.5kVA | 6kW | D905-E2BG | 3 | YN8K
| YN11K | 11kVA | 8.8kW | 10kVA | 8kW | D1105-E2BG | 3 | YN11K
| YN15K | 15kVA | 11.9kW | 13.5kVA | 10.8kW | V1505-E2BG | 4 | YN15K
| YN17K | 17kVA | 13kW | 15kVA | 12kW | D1703-E2BG | 3 | YN17K
| YN23K | 23kVA | 18.7kW | 21kVA | 17kW | V2203-E2BG | 4 | YN23K
| YN28K | 28kVA | 22.7kW | 26kVA | 20.6kW | V2003T-E2BG | 4 | YN28K
| YN38K | 38kVA | 30kW | 34kVA | 27.5kW | V3300-E2BG | 4 | YN38K
| YN47K | 47kVA | 37.4kW | 42.5kVA | 34kW | V3300T-E2BG | 4 | YN47K
Previous: YANMAR GENERATOR SET
Next: DEUTZ GENERATOR SET
KUBOTA GENERATOR SET
top
Inquiry Basket ( 0 )
Empty Inquire
