URL: https://www.yanan-motor.com/deutz-generator-set.html
Accessed: 2026-10-29

DEUTZ GENERATOR SET - Buy DEUTZ, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd  : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
简体中文
Home
Products Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories Standard And Option
About Us
Projects Yanan Projects
Solution
Contact Us
Download
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator Set
CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell
Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage
Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator
G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer
Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project
Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System
ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories
Standard And Option
About Us
Projects
Yanan Projects
Solution
News
Contact Us
Download
English
简体中文
English
 : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
You are here: Home / Products / Diesel Generator Set / DEUTZ / DEUTZ GENERATOR SET
PRODUCT CATEGORY
Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
VOLVO
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
BAUDOUIN
FPT
Energy Storage Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
Portable Energy Storage
Residential BESS Solution
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Heavy Fuel Oil Power Plant
Disesl Power Plant
Gas Power Plant & CCHP
Control System ATS
Controller
Synchronzation and Load Sharing Boards
Hydrogen Fuel Cell Membrane Electrode Assembly
Fuel Cell Power Plant
Automotive Hydrogen Fuel Cell
Other Accessories Standard and Option
High-Voltage Generator Set
Generator G Series
SLG164
SLG182
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
GAS Generating Set
|
loading
Share to:
DEUTZ GENERATOR SET
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
50Hz Models List
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YNS66DZ | 66kVA | 53kW | 60kVA | 48kW | BF4M2012 | 4 | YNS66DZ
| YNS80DZ | 80kVA | 64kW | 72.5kVA | 58kW | BF4M2012C | 4 | YNS80DZ
| YNS110DZ | 110kVA | 88kW | 100kVA | 80kW | BF4M1013EC | 4 | YNS110DZ
| YNS138DZ | 138kVA | 110kW | 125kVA | 100kW | BF4M1013FC | 4 | YNS138DZ
| YNS165DZ | 165kVA | 132kW | 160kVA | 128kW | BF6M1013EC | 6 | YNS165DZ
| YNS193DZ | 193kVA | 154kW | 175kVA | 140kW | BF6M1013FCG2 | 6 | YNS193DZ
| YNS220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG3 | 6 | YNS220DZ
| YNS250DZ | 250kVA | 200kW | 230kVA | 184kW | BF6M1015-LAGA | 6 | YNS250DZ
| YNS275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015C-LAG1A | 6 | YNS275DZ
| YNS313DZ | 313kVA | 250kW | 288kVA | 230kW | BF6M1015C-LAG2A | 6 | YNS313DZ
| YNS350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG3A | 6 | YNS350DZ
| YNS375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG4 | 6 | YNS375DZ
| YNS412DZ | 412kVA | 330kW | 375kVA | 300kW | BF6M1015CP-LAG | 6 | YNS412DZ
| YNS475DZ | 475kVA | 380kW | 438kVA | 350kW | BF8M1015C-LAG1A | 8 | YNS475DZ
| YNS500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG2 | 8 | YNS500DZ
| YNS525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1A | 8 | YNS525DZ
| YNS550DZ | 550kVA | 440kW | 500kVA | 400kW | BF8M1015CP-LAG2 | 8 | YNS550DZ
| YNS563DZ | 563kVA | 450kW | 513kVA | 410kW | BF8M1015CP-LAG3 | 8 | YNS563DZ
| YNS588DZ | 588kVA | 470kW | 538kVA | 430kW | BF8M1015CP-LAG4 | 8 | YNS588DZ
| YNS600DZ | 600kVA | 480kW | 563kVA | 450kW | BF8M1015CP-LAG5 | 8 | YNS600DZ
| YNS750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1A | 12 | YNS750DZ
| YNS825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2A | 12 | YNS825DZ
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YNS75DZ | 75kVA | 60kW | 70kVA | 56kW | BF4M2012 | 4 | YNS75DZ
| YNS94DZ | 94kVA | 75kW | 85kVA | 68kW | BF4M2012C | 4 | YNS94DZ
| YNS125DZ | 125kVA | 100kW | 114kVA | 91kW | BF4M1013EC | 4 | YNS125DZ
| YNS151DZ | 151kVA | 121kW | 138kVA | 110kW | BF4M1013FC | 4 | YNS151DZ
| YNS184DZ | 184kVA | 147kW | 168kVA | 134kW | BF6M1013EC | 6 | YNS184DZ
| YNS220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG2 | 6 | YNS220DZ
| YNS250DZ | 250kVA | 200kW | 225kVA | 180kW | BF6M1013FCG3 | 6 | YNS250DZ
| YNS275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015-LAGB | 6 | YNS275DZ
| YNS302DZ | 302kVA | 242kW | 275kVA | 220kW | BF6M1015C-LAG1B | 6 | YNS302DZ
| YNS350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG2B | 6 | YNS350DZ
| YNS375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG3B | 6 | YNS375DZ
| YNS400DZ | 400kVA | 320kW | 363kVA | 290kW | BF6M1015CP-LAG1B | 6 | YNS400DZ
| YNS425DZ | 425kVA | 340kW | 400kVA | 320kW | BF6M1015CP-LAG2B | 6 | YNS425DZ
| YNS500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG1B | 8 | YNS500DZ
| YNS525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1B | 8 | YNS525DZ
| YNS563DZ | 563kVA | 450kW | 500kVA | 400kW | BF8M1015CP-LAG2B | 8 | YNS563DZ
| YNS625DZ | 625kVA | 500kW | 563kVA | 450kW | BF8M1015CP-LAG3B | 8 | YNS625DZ
| YNS750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1B | 12 | YNS750DZ
| YNS825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2B | 12 | YNS825DZ
Previous: KUBOTA GENERATOR SET
Next: YANGDONG GENERATOR SET
DEUTZ GENERATOR SET
top
Inquiry Basket ( 0 )
Empty Inquire
