URL: https://www.yanan-motor.com/yanmar-generator-set.html
Accessed: 2026-10-29

YANMAR GENERATOR SET - Buy YANMAR, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd  : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
English
简体中文
Home
Products Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories Standard And Option
About Us
Projects Yanan Projects
Solution
Contact Us
Download
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
Home
Products
Diesel Generator Set
CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
BAUDOUIN
VOLVO
FPT
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
Hydrogen Fuel Cell
Fuel Cell Power Plant
Membrane Electrode Assembly
Automotive Hydrogen Fuel Cell
Energy Storage
Portable Energy Storage
Residential BESS Solution
Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Generator
G Series
SLG164
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
Soundproof Canopy,Trailer
Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project
Disesl Power Plant
Gas Power Plant & CCHP
Heavy Fuel Oil Power Plant
GAS Generating Set
High-Voltage Generator Set
Control System
ATS
Controller
Synchronization And Load Sharing Boards
Other Accessories
Standard And Option
About Us
Projects
Yanan Projects
Solution
News
Contact Us
Download
English
简体中文
English
 : +86-593-2589777 / +86-593-2589706  : sales@yanan-motor.com
You are here: Home / Products / Diesel Generator Set / YANMAR / YANMAR GENERATOR SET
PRODUCT CATEGORY
Diesel Generator Set CUMMINS
PERKINS
MTU
YUCHAI
MITSUBISHI
VOLVO
KUBOTA
DEUTZ
HYUNDAI
YANMAR
YANGDONG
BAUDOUIN
FPT
Energy Storage Hybrid Energy - Micro Grid System
Hybrid Energy - Solar/Diesel Power
Portable Energy Storage
Residential BESS Solution
ALL-IN-ONE Energy Storage System
Outdoor BESS
Solar-Storage-Diesel Microgrid System
Soundproof Canopy,Trailer Container
YANAN - Ⅰ
YANAN - Ⅱ
YANAN - Ⅲ
YANAN - Ⅳ
Lighting Tower
Professional For Rental
Telecom Base Station
Power Station Project Heavy Fuel Oil Power Plant
Disesl Power Plant
Gas Power Plant & CCHP
Control System ATS
Controller
Synchronzation and Load Sharing Boards
Hydrogen Fuel Cell Membrane Electrode Assembly
Fuel Cell Power Plant
Automotive Hydrogen Fuel Cell
Other Accessories Standard and Option
High-Voltage Generator Set
Generator G Series
SLG164
SLG182
SLG184
SLG224
SLG274
SLG314
SLG354
SLG404
SLG454
SLG564
SLG（UL）
GAS Generating Set
|
loading
Share to:
YANMAR GENERATOR SET
| Availability: |
| |
| Quantity: |
| |
|
|
| Inquire Add to Basket
| |
50Hz Models List
60Hz Models List
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN10YM | 10kVA | 7.7kW | 8.8kVA | 7kW | 3TNV76 | 3 | YN10YM
| YN12YM | 12kVA | 9.4kW | 10.6kVA | 8.5kW | 3TNV82A | 3 | YN12YM
| YN14YM | 14kVA | 11kW | 12.5kVA | 10kW | 3TNV88 | 3 | YN14YM
| YN17YM | 17kVA | 13kW | 15kVA | 12kW | 3TNV84T | 3 | YN17YM
| YN22YM | 22kVA | 17.6kW | 20kVA | 16kW | 4TNV84T | 4 | YN22YM
| YN34YM | 34kVA | 27.5kW | 31kVA | 25kW | 4TNV98 | 4 | YN34YM
| YN44YM | 44kVA | 35kW | 40kVA | 32kW | 4TNV98T | 4 | YN44YM
| YN55YM | 55kVA | 44kW | 50kVA | 40kW | 4TNV106 | 4 | YN55YM
| YN62YM | 62kVA | 49.5kW | 56kVA | 45kW | 4TNV106T | 4 | YN62YM
| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data
| YN11YM | 11kVA | 8.8kW | 10kVA | 8kW | 3TNV76 | 3 | YN11YM
| YN14YM | 14kVA | 11kW | 12.5kVA | 10kW | 3TNV82A | 3 | YN14YM
| YN17YM | 17kVA | 13kW | 15kVA | 12kW | 3TNV88 | 3 | YN17YM
| YN21YM | 21kVA | 16.5kW | 18.8kVA | 15kW | 3TNV84T | 3 | YN21YM
| YN28YM | 28kVA | 22kW | 25kVA | 20kW | 4TNV84T | 4 | YN28YM
| YN41YM | 41kVA | 33kW | 37.5kVA | 30kW | 4TNV98 | 4 | YN41YM
| YN52YM | 52kVA | 41kW | 46.9kVA | 37.5kW | 4TNV98T | 4 | YN52YM
| YN58YM | 58kVA | 46kW | 52.5kVA | 42kW | 4TNV106 | 4 | YN58YM
| YN69YM | 69kVA | 55kW | 62.5kVA | 50kW | 4TNV106T | 4 | YN69YM
Previous: HYUNDAI GENERATOR SET
Next: KUBOTA GENERATOR SET
YANMAR GENERATOR SET
top
Inquiry Basket ( 0 )
Empty Inquire
