URL: http://www.yanfapower.cn/product1.asp?Product_ID=1526
Accessed: 2026-11-13

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | YD-康明斯(DCEC)系列柴油发电机组
|
| 20KW-300KW 机组频率为60Hz，亦可根据需求将50Hz与60Hz互换使用。
| | YD-康明斯(DCEC)系列柴油发电机组参数
| Technical Data of YD-DCEC(Cummins) series of Diesel Generating Sets (1800r/min 60Hz)
| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H
| YD-25GF | 25 | 31 | 22 | 28 | 4B3.9-G2 | 3.9 | 30 | 213 | 1750 | 750 | 1420 | 650
| YD-30GF | 30 | 37 | 28 | 35 | 4B3.9-G2 | 3.9 | 44 | 213 | 1800 | 750 | 1420 | 710
| YD-38GF | 38 | 47 | 35 | 43 | 4BT3.9-G2 | 3.9 | 44 | 213 | 1800 | 750 | 1420 | 780
| YD-55GF | 55 | 69 | 50 | 63 | 4BTA3.9-G2 | 3.9 | 66 | 213 | 1800 | 750 | 1420 | 850
| YD-60GF | 60 | 75 | 55 | 69 | 4BTA3.9-G2 | 3.9 | 66 | 212 | 1800 | 750 | 1420 | 880
| YD-66GF | 66 | 83 | 60 | 75 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1472 | 960
| YD-78GF | 78 | 98 | 70 | 88 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1472 | 1080
| YD-88GF | 88 | 110 | 80 | 100 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1472 | 1100
| YD-100GF | 100 | 125 | 90 | 113 | 6BT5.9-G2 | 5.9 | 110 | 212 | 2090 | 850 | 1520 | 1160
| YD-120GF | 120 | 150 | 110 | 138 | 6BTA5.9-G2 | 5.9 | 132 | 212 | 2090 | 850 | 1520 | 1200
| YD-132GF | 132 | 165 | 120 | 150 | 6BTA5.9-G2 | 5.9 | 143 | 212 | 2090 | 850 | 1520 | 1450
| YD-145GF | 145 | 181 | 130 | 163 | 6CT8.3-G2 | 8.3 | 160 | 212 | 2480 | 950 | 1548 | 1750
| YD-165GF | 165 | 206 | 150 | 188 | 6CTA8.3-G2 | 8.3 | 192 | 212 | 2480 | 950 | 1548 | 1800
| YD-180GF | 180 | 225 | 160 | 200 | 6CTA8.3-G2 | 8.3 | 192 | 212 | 2480 | 950 | 1548 | 1830
| YD-200GF | 200 | 250 | 180 | 225 | 6CTAA8.3-G2 | 8.3 | 220 | 212 | 2500 | 950 | 1630 | 1880
| YD-240GF | 240 | 300 | 220 | 275 | 6LTAA8.9-G2 | 8.9 | 264 | 210 | 2500 | 950 | 1630 | 2000
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
