URL: http://www.yanfapower.cn/product1.asp?Product_ID=1521
Accessed: 2026-11-13

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | YC-康明斯(CCEC)系列柴油发电机组
|
| 200KW-400KW 常用功率：指变动负载工况下的连续运行功率，每1 2小时允许1小时超载10%。 备用功率：指紧急状态时，变动负载工况下的运行功率，无过载能力。
| | YC-康明斯(CCEC)系列柴油发电机组参数
| Technical Data of YC-CCEC(Cummins) series of Diesel Generating Sets (1500r/min 50Hz)
| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功 Max. power(kw) | L | W | H
| YC-220GF | 220 | 275 | 200 | 250 | MTA11-G2 | 11 | 246 | 196 | 3050 | 1100 | 1750 | 2300
| YC-220GF | 220 | 275 | 200 | 250 | MTA11-G2A | 11 | 257 | 196 | 3050 | 1100 | 1750 | 2300
| YC-220GF | 220 | 275 | 200 | 250 | NT855-GA | 14 | 254 | 201 | 3050 | 1100 | 1900 | 2450
| YC-220GF | 220 | 275 | 200 | 250 | NTA855-G1 | 14 | 264 | 201 | 3050 | 1100 | 1900 | 2450
| *YC-220GFH | 220 | 275 | 200 | 250 | NT855-GH1 | 14 | 276 | 201 | 3050 | 1100 | 1900 | 2600
| YC-250GF | 250 | 313 | 230 | 288 | NTA855-G1A | 14 | 291 | 201 | 3050 | 1100 | 1900 | 2650
| YC-280GF | 280 | 350 | 250 | 313 | MTAA11-G3 | 11 | 310 | 196 | 3050 | 1300 | 1750 | 2450
| YC-280GF | 280 | 350 | 250 | 313 | NTA855-G2 | 14 | 321 | 201 | 3050 | 1300 | 1900 | 2500
| YC-285GF | 285 | 356 | 260 | 325 | NTA855-G1B | 14 | 321 | 201 | 3050 | 1100 | 1900 | 3000
| YC-310GF | 300 | 375 | 275 | 344 | NTA855-G2A | 14 | 343 | 201 | 3050 | 1100 | 1900 | 3050
| YC-320GF | 310 | 388 | 280 | 350 | NTA855-G4 | 14 | 351 | 201 | 3050 | 1100 | 1900 | 3050
| YC-330GF | 330 | 413 | 300 | 375 | NTAA855-G7 | 14 | 377 | 201 | 3250 | 1160 | 1900 | 3200
| YC-350GF | 350 | 438 | 320 | 400 | NTAA855-G7A | 14 | 407 | 201 | 3250 | 1160 | 1900 | 3300
| YC-360GF | 360 | 450 | 330 | 413 | NTAA855-G7A | 14 | 407 | 201 | 3250 | 1160 | 1900 | 3300
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
