URL: http://www.yanfapower.cn/product1.asp?Product_ID=1522
Accessed: 2026-11-03

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | YC-康明斯(CCEC)系列柴油发电机组
|
| 200KW-600KW 性能优异的PT燃油系统，和电喷式（Q型）燃油系统，使发动机具有最佳燃油消耗和动态加载特性。
| | YC-康明斯(CCEC)系列柴油发电机组参数
| Technical Data of YC-CCEC(Cummins) series of Diesel Generating Sets (1500r/min 50Hz)
| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H
| *YC-300GFH | 300 | 375 | 275 | 344 | KTA19-GH2 | 19 | 385 | 196 | 3300 | 1360 | 2030 | 4000
| YC-330GF | 330 | 413 | 300 | 375 | KTA19-G2 | 19 | 369 | 196 | 3300 | 1360 | 2030 | 4000
| YC-350GF | 350 | 438 | 320 | 400 | KTA19-G2 | 19 | 369 | 196 | 3300 | 1360 | 2030 | 4050
| YC-400GF | 400 | 500 | 360 | 450 | KTA19-G3 | 19 | 448 | 196 | 3300 | 1360 | 2030 | 4350
| YC-400GF | 400 | 500 | 360 | 450 | KTA19-G3A | 19 | 504 | 196 | 3300 | 1360 | 2030 | 4350
| YC-450GF | 450 | 563 | 400 | 500 | KTA19-G3A | 19 | 504 | 196 | 3300 | 1360 | 2030 | 4800
| YC-450GF | 450 | 563 | 400 | 500 | KTA19-G4 | 19 | 504 | 196 | 3300 | 1360 | 2030 | 4800
| YC-500GF | 500 | 625 | 450 | 563 | KTAA19-G5 | 19 | 555 | 196 | 3500 | 1570 | 2050 | 4950
| YC-520GF | 520 | 650 | 460 | 575 | KTAA19-G6 | 19 | 570 | 196 | 3500 | 1570 | 2050 | 4980
| YC-520GF | 520 | 650 | 460 | 575 | KTA19-G8 | 19 | 575 | 196 | 3500 | 1570 | 2050 | 5000
| YC-550GF | 550 | 688 | 500 | 625 | KTAA19-G6A | 19 | 610 | 196 | 3500 | 1570 | 2080 | 5020
| YC-575GF | 570 | 713 | 520 | 650 | QSKTAA19-G3NR2 | 19 | 634 | 196 | 3500 | 1570 | 2080 | 5300
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
