URL: http://www.yanfapower.cn/product1.asp?Product_ID=1523
Accessed: 2026-11-13

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | YC-康明斯(CCEC)系列柴油发电机组
|
| 500KW-1400KW H-高原型发电机组，适用于海拔2000m至5000m。 机组具有冷却水温高、机油压力低及超速报警自动停车等保护功能。
| | YC-康明斯(CCEC)系列柴油发电机组参数
| Technical Data of YC-CCEC(Cummins) series of Diesel Generating Sets (1500r/min 50Hz)
| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H
| YC-560GF | 560 | 700 | 500 | 625 | KT38-G | 38 | 615 | 196 | 4450 | 1650 | 2250 | 7400
| YC-580GF | 640 | 800 | 580 | 725 | KT38-GA | 38 | 711 | 196 | 4450 | 1650 | 2250 | 7500
| *YC-600GFH | 600 | 750 | 550 | 688 | KTA38-GH | 38 | 731 | 196 | 4450 | 1650 | 2250 | 7800
| YC-660GF | 660 | 825 | 600 | 750 | KTA38-G2 | 38 | 731 | 196 | 4450 | 1650 | 2250 | 8200
| YC-700GF | 700 | 875 | 630 | 788 | KTA38-G2 | 38 | 731 | 196 | 4550 | 1650 | 2350 | 8200
| YC-710GF | 710 | 888 | 640 | 800 | KTA38-G2B | 38 | 789 | 196 | 4550 | 1650 | 2350 | 8230
| YC-800GF | 800 | 1000 | 728 | 910 | KTA38-G2A | 38 | 895 | 196 | 4550 | 1650 | 2350 | 8300
| YC-880GF | 880 | 1100 | 800 | 1000 | KTA38-G5 | 38 | 970 | 196 | 4650 | 1850 | 2450 | 8500
| YC-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G9 | 38 | 1089 | 196 | 4650 | 2083 | 2450 | 8800
| YC-1100GF | 1100 | 1375 | 1000 | 1250 | QSK38-G5 | 38 | 1224 | 196 | 4650 | 2083 | 2450 | 8800
| YC-1100GF | 1100 | 1375 | 1000 | 1250 | KTA50-G3 | 50 | 1227 | 196 | 5105 | 2000 | 2238 | 9800
| YC-1320GF | 1320 | 1650 | 1100 | 1375 | KTA50-G8 | 50 | 1429 | 196 | 5811 | 2033 | 2756 | 10300
| YC-1320GF | 1320 | 1650 | 1200 | 1500 | KTA50-GS8 | 50 | 1429 | 196 | 5811 | 2033 | 2756 | 10300
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
