URL: http://www.yanfapower.cn/product1.asp?Product_ID=1527
Accessed: 2026-11-13

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | YC-康明斯(CCEC)系列柴油发电机组
|
| 200KW-1500KW 智能化控制系统，集成发动机调速与发电机调压功能，实现发电机组最佳可靠运行。
| | YC-康明斯(CCEC)系列柴油发电机组参数
| Technical Data of YC-CCEC(Cummins) series of Diesel Generating Sets (1800r/min 60Hz)
| 发电机组型号 Generator Model | 备用功率 Reserve Power | 常用功率 Normal power | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | KW | KVA | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H
| YC-220GF | 220 | 344 | 200 | 250 | NT855-GA | 14 | 257 | 201 | 3050 | 1100 | 1900 | 2650
| YC-275GF | 275 | 344 | 250 | 313 | NTA855-G1 | 14 | 317 | 201 | 3050 | 1100 | 1900 | 2650
| YC-300GF | 300 | 375 | 275 | 344 | NTA855-G1B | 14 | 347 | 201 | 3050 | 1100 | 1900 | 3000
| YC-300GF | 300 | 375 | 275 | 344 | NTA855-G2 | 14 | 347 | 201 | 3050 | 1100 | 1900 | 3000
| YC-350GF | 350 | 438 | 320 | 400 | NTA855-G3 | 14 | 399 | 201 | 3050 | 1100 | 1900 | 3200
| YC-400GF | 400 | 500 | 360 | 450 | KTA19--G2 | 19 | 448 | 196 | 3300 | 1360 | 2030 | 4050
| YC-450GF | 450 | 563 | 410 | 513 | KTA19--G3 | 19 | 511 | 196 | 3300 | 1360 | 2030 | 4350
| YC-500GF | 500 | 625 | 450 | 563 | KTA19--G3A | 19 | 563 | 196 | 3300 | 1360 | 2030 | 4800
| YC-500GF | 500 | 625 | 450 | 563 | KTA19--G4 | 19 | 563 | 196 | 3300 | 1360 | 2030 | 4800
| YC-550GF | 550 | 688 | 500 | 625 | KTAA19--G5 | 19 | 605 | 196 | 3500 | 1570 | 2050 | 4950
| YC-600GF | 600 | 750 | 550 | 688 | KTAA19--G6A | 19 | 664 | 196 | 3500 | 1570 | 2080 | 4980
| YC-600GF | 600 | 750 | 550 | 688 | QSK19-G3NR2 | 19 | 669 | 196 | 3500 | 1570 | 2080 | 5300
| YC-680GF | 680 | 850 | 620 | 775 | KT38-G | 38 | 747 | 196 | 4350 | 1650 | 2250 | 7400
| YC-800GF | 800 | 1000 | 725 | 906 | KTA38-G2 | 38 | 895 | 196 | 4550 | 1650 | 2350 | 8200
| YC-830GF | 830 | 1038 | 750 | 938 | KTA38-G2B | 38 | 920 | 196 | 4550 | 1650 | 2350 | 8250
| YC-900GF | 900 | 1125 | 800 | 1000 | KTA38-G2A | 38 | 1007 | 196 | 4450 | 1650 | 2350 | 8300
| YC-1000GF | 1000 | 1250 | 900 | 1125 | KTA38-G4 | 38 | 1112 | 196 | 4650 | 1850 | 2450 | 8500
| YC-1100GF | 1100 | 1375 | 1000 | 1250 | KTA38-G9 | 38 | 1220 | 196 | 4650 | 1850 | 2450 | 8800
| YC-1150GF | 1150 | 1438 | 960 | 1200 | QSK38-G5 | 38 | 1280 | 196 | 4550 | 1650 | 2350 | 9000
| YC-1250GF | 1250 | 1563 | 1135 | 1419 | KTA50-G3 | 50 | 1380 | 196 | 5105 | 2000 | 2238 | 9800
| YC-1500GF | 1500 | 1875 | 1260 | 1575 | KTA50-G9 | 50 | 1657 | 196 | 5811 | 2033 | 2756 | 10626
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
