URL: http://www.yanfapower.cn/product1.asp?Product_ID=1530
Accessed: 2026-11-13

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | CCFJ-康明斯（DCEC/CCEC)系列船用柴油发电机组
|
| 40KW-800KW CCS船检，IMO排放。 功率低于130KW的产品不需符合IMO的相关规则。
| | CCFJ-康明斯（DCEC/CCEC)系列船用柴油发电机组参数
| Technical Data of CCFJ-DCEC/CCEC(Cummins) series of Marine Diesel Generating Sets (1500r/min 50Hz)
| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption g/kwh | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | RPM | Hz | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H
| CCFJ-40GF | 40 | 50 | 1500 | 50 | 4BTA3.9-GM | 3.9 | 47 | 213 | 1750 | 850 | 1250 | 850
| CCFJ-64GF | 64 | 80 | 1500 | 50 | 6BT5.9-GM | 5.9 | 83 | 212 | 2050 | 950 | 1270 | 980
| CCFJ-75GF | 75 | 94 | 1500 | 50 | 6BT5.9-GM | 5.9 | 83 | 212 | 2050 | 950 | 1270 | 1100
| CCFJ-90GF | 90 | 113 | 1500 | 50 | 6BTA5.9-GM | 5.9 | 100 | 212 | 2050 | 950 | 1270 | 1200
| CCFJ-100GF | 100 | 125 | 1500 | 50 | 6BTAA5.9-GM | 5.9 | 115 | 212 | 2050 | 950 | 1270 | 1300
| CCFJ-120GF | 120 | 150 | 1500 | 50 | 6CTA8.3-GM | 8.3 | 155 | 212 | 2400 | 1050 | 1270 | 1650
| CCFJ-140GF | 140 | 175 | 1500 | 50 | 6CTA8.3-GM | 8.3 | 155 | 212 | 2400 | 1050 | 1270 | 1800
| CCFJ-150GF | 150 | 188 | 1500 | 50 | NT855-DM | 14 | 180 | 201 | 2800 | 1250 | 1650 | 2200
| CCFJ-180GF | 180 | 225 | 1500 | 50 | NT855-DM | 14 | 205 | 201 | 2800 | 1250 | 1650 | 2300
| CCFJ-200GF | 200 | 250 | 1500 | 50 | NTA855-DM | 14 | 240 | 201 | 3000 | 1250 | 1700 | 2400
| CCFJ-220GF | 220 | 275 | 1500 | 50 | NTA855-DM | 14 | 264 | 201 | 3000 | 1250 | 1700 | 2450
| CCFJ-250GF | 250 | 313 | 1500 | 50 | NTA855-DM | 14 | 284 | 201 | 3000 | 1250 | 1700 | 2550
| CCFJ-275GF | 275 | 344 | 1500 | 50 | NTA855-DM | 14 | 306 | 201 | 3050 | 1250 | 1750 | 2600
| CCFJ-280GF | 280 | 350 | 1500 | 50 | NTA855-DM | 14 | 317 | 201 | 3050 | 1250 | 1750 | 2800
| CCFJ-300GF | 300 | 375 | 1500 | 50 | KTA19-DM | 19 | 336 | 196 | 3250 | 1450 | 1950 | 4000
| CCFJ-350GF | 350 | 438 | 1500 | 50 | KTA19-DM | 19 | 392 | 196 | 3250 | 1450 | 1950 | 4200
| CCFJ-400GF | 400 | 500 | 1500 | 50 | KTA19-DM | 19 | 448 | 196 | 3300 | 1450 | 2100 | 4600
| CCFJ-500GF | 500 | 625 | 1500 | 50 | KT38-DM | 38 | 560 | 196 | 4400 | 1900 | 2100 | 7400
| CCFJ-600GF | 600 | 750 | 1500 | 50 | KTA38-DM | 38 | 664 | 196 | 4500 | 1900 | 2100 | 7800
| CCFJ-720GF | 720 | 900 | 1500 | 50 | KTA38-DM | 38 | 814 | 196 | 4500 | 1900 | 2100 | 8300
| CCFJ-800GF | 800 | 1000 | 1500 | 50 | KTA38-DM | 38 | 880 | 196 | 4500 | 1900 | 2100 | 8500
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
