URL: http://www.yanfapower.cn/product1.asp?Product_ID=1532
Accessed: 2026-11-03

盐城发电设备有限公司
|
| |
| | | |
| 中文版 | English
|
| 网站首页 | 产品中心 ◆ 标准型发电机组 ◆ YCG高压发电机组 ◆ CCFJ船用发电机组 ◆ YGD静音型发电机组 ◆ YGX集装箱型发电机组 ◆ YGT电源车 ◆ YGQ车载电站 ◆ 电气控制系统 ◆ 全自动远程监控系统 ◆ 远置式散热冷却系统 ◆ 机房设计 | 解决方案 ◆ 行业解决方案 ◆ 主要客户 | 技术和服务 ◆ 服务承诺 ◆ 售后服务 ◆ 性能指标 ◆ 新闻中心 | 公司简介 ◆ 公司简介 ◆ 资质荣誉 ◆ 生产车间 | 联系我们 联系我们 ◆ 联系方式
| 标准型发电机组 YCG高压发电机组 CCFJ船用发电机组 YGD静音型发电机组 YGX集装箱型发电机组 YGT电源车 YGQ车载电站 电气控制系统 全自动远程监控系统 远置式散热冷却系统 机房设计
| | 产品中心
|
| |
|
| | CCFJ-康明斯CUMMINS系列船用柴油发电机组
|
| 500KW-1800KW 进口康明斯系列发动机。 IMO EPA2/EC排放。 电压选择 (Voltage options) : ( 50Hz ) 380V/400V/415V/440V ( 60Hz ) 416V/440V/460V/480V
| | CCFJ-康明斯CUMMINS系列船用柴油发电机组参数
| Technical Data of CCFJ-Cummins series of Marine Diesel Generating Sets (1500r/min 50Hz, 1800r/min 60Hz)
| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight
| KW | KVA | RPM | Hz | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H
| CCFJ-500GF | 500 | 625 | 1500 | 50 | VTA28-DM | 28 | 560 | 122 | 4000 | 1450 | 1950 | 6600
| CCFJ-550GF | 550 | 688 | 1800 | 60 | VTA28-DM | 28 | 608 | 135 | 4000 | 1450 | 1950 | 6600
| CCFJ-560GF | 560 | 700 | 1500 | 50 | KTA38-DM | 38 | 634 | 141 | 4500 | 1650 | 1950 | 7800
| CCFJ-600GF | 600 | 750 | 1500 | 50 | KTA38-DM | 38 | 664 | 157 | 4500 | 1650 | 1950 | 8000
| CCFJ-680GF | 680 | 850 | 1800 | 60 | KTA38-DM | 38 | 768 | 172 | 4500 | 1650 | 1950 | 8200
| CCFJ-750GF | 750 | 938 | 1500 | 50 | KTA38-DM | 38 | 806 | 190 | 4500 | 1650 | 1950 | 8300
| CCFJ-780GF | 780 | 975 | 1800 | 60 | KTA38-DM | 38 | 821 | 197 | 4500 | 1650 | 1950 | 8300
| CCFJ-800GF | 800 | 1000 | 1500 | 50 | KTA38-DM | 38 | 880 | 202 | 4550 | 1850 | 1950 | 8500
| CCFJ-840GF | 840 | 1050 | 1800 | 60 | KTA38-DM | 38 | 910 | 215 | 4550 | 1850 | 1950 | 8500
| CCFJ-900GF | 900 | 1125 | 1500 | 50 | QSK38-DM | 38 | 984 | 231 | 4550 | 1850 | 1950 | 8500
| CCFJ-950GF | 950 | 1188 | 1500 | 50 | KTA50-DM | 50 | 1007 | 240 | 5100 | 1900 | 2100 | 9700
| CCFJ-960GF | 960 | 1200 | 1800 | 60 | KTA50-DM | 50 | 1141 | 243 | 5100 | 1900 | 2100 | 9700
| CCFJ-1000GF | 1000 | 1250 | 1500 | 50 | KTA50-DM | 50 | 1097 | 253 | 5100 | 1900 | 2100 | 9800
| CCFJ-1020GF | 1020 | 1275 | 1800 | 60 | KTA50-DM | 50 | 1141 | 258 | 5100 | 1900 | 2100 | 9800
| CCFJ-1120GF | 1120 | 1400 | 1500 | 50 | QSK50-DMT | 50 | 1216 | 274 | 5150 | 1900 | 2100 | 10000
| CCFJ-1200GF | 1200 | 1500 | 1800 | 60 | QSK50-DMT | 50 | 1343 | 309 | 5150 | 1900 | 2100 | 10000
| CCFJ-1360GF | 1360 | 1700 | 1500 | 50 | QSK60-DMT | 60 | 1563 | 333 | 6000 | 2200 | 2500 | 14800
| CCFJ-1500GF | 1500 | 1875 | 1500 | 50 | QSK60-DMT | 60 | 1563 | 355 | 6000 | 2200 | 2500 | 14800
| CCFJ-1660GF | 1600 | 2075 | 1800 | 60 | QSK60-DMT | 60 | 1900 | 407 | 6150 | 2200 | 2500 | 15200
| CCFJ-1800GF | 1800 | 2250 | 1800 | 60 | QSK60-DMT | 60 | 1900 | 446 | 6150 | 2200 | 2500 | 15200
|
|
|
|
|
| | 联系方式 CONTACT US | | 主要客户 · MAJOR CLIENTS
| 地址：江苏省盐城市高新技术产业区蕙腾大道2号 电话：0515-8878118 88782288 手机：13770059850 传真：0515-88781122 E-mail:yanfapower@163.com 苏ICP备14057696号-1 | |
| | | 盐城发电设备有限公司版权所有 备案号：苏ICP备14057696号
