URL: http://m.yangdong.net/other-engines/generator-diesel-engine/10kw-generator-diesel-engine.html
Accessed: 2026-11-13

China 10kw Generator Diesel Engine Manufacturers, Suppliers - YANGDONG
Home
About Us
Products
Power Generation Engines
Fire And Water Pump Engines
Agirculture Engines
Stationary Power Engines
Construction Engines
Natural Gas Engine
Marine Engine
Other Engines
News
Knowledge
Contact Us
Feedback
Language
English
русский
Deutsch
Italiano
Français
日本語
Español
Português
عربي
فارسی
10kw Generator Diesel Engine
RELIABILITY
The cooling system of the engine is improved to reduce heat load.The series engines have passed through 720 hours accelerated load test and 2000 hours durabilitty test.
Send Inquiry
Product Details
Yangdong series YD380D 10KW generator diesel engine
Main Features:
COMFORTABLE
Lower vibration and noise.
RELIABILITY
The cooling system of the engine is improved to reduce heat load. The series engines have passed through 720 hours accelerated load test and 2000 hours durabilitty test.
ENVIRONMENTAL PROTECTION
The emission requirements o fnon-road diesel engines have been meet, and some products have achieved the U.S.EPA, EuropeE-mark, India CPCB and ohter emission standars.
LOW FUEL CONSUMPTION
The oil and fuel consumption ratio is less than 0.2% in bench test, and which has reached the advanced level in the small engine industry.
Specification:
| 1. Engine Ratings for Generator application | YD380D
| Engine Rated Speed | rpm | 1500 | 1800
| Generator set Frequency | Hz | 50 | 60
| Engine Standby Power (LTP) | kW | 11 | 13.2
| Engine Prime Power (PRP) | kW | 10 | 12
| Engine Continuous Power (COP) | kW | 10 | 12
| Cooling Fan Power Consumption (kW) | kW | 1.2 | 1.5
| Engine Net Standby Output (LTP) | kW | 9.3 | 11.2
| Engine Net Prime Output (PRP) | kW | 8.5 | 10.2
| Engine Net Continuous Output (COP) | kW | 8.5 | 10.2
| 2. Genearal Specification
| Length | mm | 587
| Width | mm | 474
| Height | mm | 628
| Engine Dry Weight w/o Cooling System | kg | 165
| Aspiration Type | | Natural
| Injection Type | | Direct
| Configuration | | Vertical
| No. of Cylinders | | 3
| Displacement | liters | 1.357
| Bore | mm | 80
| Stroke | mm | 90
| Compression Ratio | | 18
| Piston Speed | m/s | 4.5/5.4
| Rotation Direction (from flywheel) | | Anti-clockwise
| Number of Flywheel Teeth | | 115
| Flywheel House Size | | SAE4
Hot Tags: 10kw generator diesel engine, China, manufacturers, suppliers
Previous
No Information
Next
20kw Generator Diesel Engine
Send Inquiry
You Might Also Like
20kw Generator Diesel Engine
30kw Generator Diesel Engine
50kw Generator Diesel Engine
60kw Generator Diesel Engine
70kw Generator Diesel Engine
100kw Generator Diesel Engine
Add: NO.199 Luotang West Road, Jiangyan, Taizhou City, Jiangsu Province, China.
Tel: +8613952682633
Email: ydengine@hotmail.com
Home
About Us
Products
News
Knowledge
Contact Us
Feedback
Website
SiteMap
Copyright © Yangdong Co., Ltd. All Rights Reserved. Privacy Policy
