URL: http://m.yangdong.net/other-engines/generator-diesel-engine/30kw-generator-diesel-engine.html
Accessed: 2026-10-29

China 30kw Generator Diesel Engine Manufacturers, Suppliers - YANGDONG
Home
About Us
Products
Power Generation Engines
Fire And Water Pump Engines
Agirculture Engines
Stationary Power Engines
Construction Engines
Natural Gas Engine
Marine Engine
Other Engines
News
Knowledge
Contact Us
Feedback
Language
English
русский
Deutsch
Italiano
Français
日本語
Español
Português
عربي
فارسی
30kw Generator Diesel Engine
ENVIRONMENTAL PROTECTION
The emission requirements o fnon-road diesel engines have been meet, and some products have achieved the U.S.EPA, EuropeE-mark, India CPCB and ohter emission standars.
Send Inquiry
Product Details
Yangdong series Y4100D 30KW generator diesel engine
Main Features:
COMFORTABLE
Lower vibration and noise.
RELIABILITY
The cooling system of the engine is improved to reduce heat load. The series engines have passed through 720 hours accelerated load test and 2000 hours durabilitty test.
ENVIRONMENTAL PROTECTION
The emission requirements o fnon-road diesel engines have been meet, and some products have achieved the U.S.EPA, EuropeE-mark, India CPCB and ohter emission standars.
LOW FUEL CONSUMPTION
The oil and fuel consumption ratio is less than 0.2% in bench test, and which has reached the advanced level in the small engine industry.
Specification:
| 1. Engine Ratings for Generator application | Y4100D
| Engine Rated Speed | rpm | 1500 | 1800
| Generator set Frequency | Hz | 50 | 60
| Engine Standby Power (LTP) | kW | 33 | 39.6
| Engine Prime Power (PRP) | kW | 30 | 36
| Engine Continuous Power (COP) | kW | 30 | 36
| Cooling Fan Power Consumption (kW) | kW | 1.5 | 2
| Engine Net Standby Output (LTP) | kW | 31 | 37
| Engine Net Prime Output (PRP) | kW | 28.2 | 33.7
| Engine Net Continuous Output (COP) | kW | 28.2 | 33.7
| 2. Genearal Specification
| Length | mm | 892
| Width | mm | 618
| Height | mm | 718
| Engine Dry Weight w/o Cooling System | kg | 300
| Aspiration Type | | Natural
| Injection Type | | Direct
| Configuration | | Vertical
| No. of Cylinders | | 4
| Displacement | liters | 3.707
| Bore | mm | 100
| Stroke | mm | 118
| Compression Ratio | | 18
| Piston Speed | m/s | 5.9/7.08
| Rotation Direction (from flywheel) | | Anti-clockwise
| Number of Flywheel Teeth | | 119
| Flywheel House Size | | SAE3
Hot Tags: 30kw generator diesel engine, China, manufacturers, suppliers
Previous
20kw Generator Diesel Engine
Next
40kw Generator Diesel Engine
Send Inquiry
You Might Also Like
10kw Generator Diesel Engine
40kw Generator Diesel Engine
50kw Generator Diesel Engine
70kw Generator Diesel Engine
80kw Generator Diesel Engine
100kw Generator Diesel Engine
Add: NO.199 Luotang West Road, Jiangyan, Taizhou City, Jiangsu Province, China.
Tel: +8613952682633
Email: ydengine@hotmail.com
Home
About Us
Products
News
Knowledge
Contact Us
Feedback
Website
SiteMap
Copyright © Yangdong Co., Ltd. All Rights Reserved. Privacy Policy
