URL: http://m.yangdong.net/other-engines/485-diesel-engines.html
Accessed: 2026-10-29

China 485 DIESEL ENGINE Manufacturers, Suppliers - YANGDONG
Home
About Us
Products
Power Generation Engines
Fire And Water Pump Engines
Agirculture Engines
Stationary Power Engines
Construction Engines
Natural Gas Engine
Marine Engine
Other Engines
News
Knowledge
Contact Us
Feedback
Language
English
русский
Deutsch
Italiano
Français
日本語
Español
Português
عربي
فارسی
485 DIESEL ENGINE
The cooling system of the engine is improved to reduce heat load.The series engines have passed through 720 hours accelerated load test and 2000 hours durabilitty test.
Send Inquiry
Product Details
Yangdong series YND485G 17KW generator diesel engine
Main Features:
COMFORTABLE
Lower vibration and noise.
RELIABILITY
The cooling system of the engine is improved to reduce heat load.The series engines have passed through 720 hours accelerated load test and 2000 hours durabilitty test.
ENVIRONMENTAL PROTECTION
The emission requirements ofnon-road diesel engines have been meet,and some products haveachieved theU.S.EPA,EuropeE-mark,India CPCB and ohter emission standars.
LOW FUEL CONSUMPTION
The oil and fuel consumption ratio is less than0.2%in bench test,and which has reached the advanced level in the small engine industry.
Specification:
| 1. Engine Ratingsfor Generator application | YND485D
| Engine Rated Speed | rpm | 1500 | 1800
| Generator set Frequency | Hz | 50 | 60
| Engine Standby Power (LTP) | kW | 18.7 | 22
| Engine Prime Power (PRP) | kW | 17 | 20
| Engine Continuous Power (COP) | kW | 17 | 20
| Cooling Fan Power Consumption (kW) | kW | 1.5 | 2
| Engine Net Standby Output (LTP) | kW | 16.7 | 19.4
| Engine Net Prime Output (PRP) | kW | 15.2 | 17.7
| Engine Net Continuous Output (COP) | kW | 15.2 | 17.7
|
| 2. Genearal Specification
| Length | mm | 820
| Width | mm | 590
| Height | mm | 638
| Engine Dry Weight w/o Cooling System | kg | 200
| Aspiration Type | | Natural
| Injection Type | | Direct
| Configuration | | Vertical
| No. of Cylinders | | 4
| Displacement | liters | 2.156
| Bore | mm | 85
| Stroke | mm | 95
| Compression Ratio | | 18
| Piston Speed | m/s | 4.75/5.7
| Rotation Direction (from flywheel) | | Anti-clockwise
| Number of Flywheel Teeth | | 115
| Flywheel House Size | | SAE4
Hot Tags: 485 diesel engine, China, manufacturers, suppliers
Previous
4100 DIESEL ENGINE
Next
380 DIESEL ENGINE
Send Inquiry
You Might Also Like
495 Generator Diesel Engine
4 Cylinder Tractor Diesel Engine
20kw Generator Diesel Engine
100kw Generator Diesel Engine
4100 Water Fire Pump Diesel Engine
4105 Generator Diesel Engine
Add: NO.199 Luotang West Road, Jiangyan, Taizhou City, Jiangsu Province, China.
Tel: +8613952682633
Email: ydengine@hotmail.com
Home
About Us
Products
News
Knowledge
Contact Us
Feedback
Website
SiteMap
Copyright © Yangdong Co., Ltd. All Rights Reserved. Privacy Policy
