URL: http://m.yangdong.net/fire-and-water-pump-engines/yangdong-y4102g.html
Accessed: 2026-11-13

China Yangdong Y4102G Manufacturers, Suppliers - YANGDONG
Home
About Us
Products
Power Generation Engines
Fire And Water Pump Engines
Agirculture Engines
Stationary Power Engines
Construction Engines
Natural Gas Engine
Marine Engine
Other Engines
News
Knowledge
Contact Us
Feedback
Language
English
русский
Deutsch
Italiano
Français
日本語
Español
Português
عربي
فارسی
1 / 1
Yangdong Y4102G
1. Reliable:All series engines have passed though 2000 hours durability test.
2. Comfortable:small vibiation and low noise
3. Economy:low fuel consumption and oil consumption.
4. environmental protection：All meet China's diesel engine emissions requirements, some products meet the United States, Europe, India and other countries emission requirements.
Send Inquiry
Product Details
Y4102G 63KW/1500RPM
1. Reliable:All series engines have passed though 2000 hours durability test.
2. Comfortable:small vibiation and low noise
3. Economy:low fuel consumption and oil consumption.
4. environmental protection：All meet China's diesel engine emissions requirements, some products meet the United States, Europe, India and other countries emission requirements.
5. Certification:IS09001-2000,TS-16949,EPA,E-MARK,CPCB,CE Certificates.
| Y4100G 55KW/1500RPM | Y4100
| Type |
| Model | Y4102G
| Type | Vertical,water cooling, four stoke
| Number of cylinders | 4
| Bore(mm) | 102
| Stoke(mm) | 118
| Total displacement(L) | 3.857
| Speed | 3000
| Rated power KW/HP | 63/86
| Min.specific fuel consumption at full load (g/kW.h) | ≤235
| Cooling methed | Forced watercooling
| Starting methed | Electric
| Net mass | 330
| Number of cylinders | 4
| Bore(mm) | 100
| Stoke(mm) | 105
| Total displacement(L) | 3.298
| Speed | 3000
| Rated power KW/HP | 55/1500
| Min.specific fuel consumption at full load (g/kW.h) | ≤237
| Cooling methed | Forced watercooling
| Starting methed | Electric
| Net mass | 300
Hot Tags: yangdong y4102g, China, manufacturers, suppliers
Previous
Yangdong Y4100G
Next
No Information
Send Inquiry
You Might Also Like
Yangdong Fire And Water Pump Engines
Yangdong Y4100G
4 Cylinder Fire Pump Diesel Engine
40kw Generator Diesel Engine
80kw Generator Diesel Engine
100kw Generator Diesel Engine
Add: NO.199 Luotang West Road, Jiangyan, Taizhou City, Jiangsu Province, China.
Tel: +8613952682633
Email: ydengine@hotmail.com
Home
About Us
Products
News
Knowledge
Contact Us
Feedback
Website
SiteMap
Copyright © Yangdong Co., Ltd. All Rights Reserved. Privacy Policy
