URL: http://m.yangdong.net/other-engines/1500rpm-diesel-engine/1500rpm-50hz-diesel-engine.html
Accessed: 2026-11-13

China 1500rpm 50hz Diesel Engine Manufacturers, Suppliers - YANGDONG
Home
About Us
Products
Power Generation Engines
Fire And Water Pump Engines
Agirculture Engines
Stationary Power Engines
Construction Engines
Natural Gas Engine
Marine Engine
Other Engines
News
Knowledge
Contact Us
Feedback
Language
English
русский
Deutsch
Italiano
Français
日本語
Español
Português
عربي
فارسی
1500rpm 50hz Diesel Engine
1500rpm 50hz diesel engine power ranges from 10kw to 100kw, including three-cylinder and four-cylinder series engines, Displacement from 1.35L to 4.3L, is currently China's most complete three-cylinder and four-cylinder diesel engine manufacturers...
Send Inquiry
Product Details
Main Features
1500rpm 50hz diesel engine power ranges from 10kw to 100kw, including three-cylinder and four-cylinder series engines, Displacement from 1.35L to 4.3L, is currently China's most complete three-cylinder and four-cylinder diesel engine manufacturers, products with reliable performance, high-quality appearance, very high cost-effective, won the favor of many crew captains in China and abroad, is currently the biggest generator diesel engine manufacturer of three and four cylinders.
Specification:
| YANGDONG GENERATOR DIESEL ENGINE
| Model | YD380D | YD385D | YD480D | YND485D | YSD490D | Y490D | Y495D | Y4100D | Y4102D | Y4105D | Y4110D | Y4102ZLD | Y4105ZLD | YD4EZLD | Y4110ZLD
| Type | Vertical, water cooling, four stroke, Direct injector
| Number of cylinders | 3 | 4
| Bore(mm) | 80 | 85 | 80 | 85 | 90 | 90 | 95 | 100 | 102 | 105 | 110 | 102 | 105 | 105 | 110
| Stoke(mm) | 90 | 95 | 100 | 105 | 105 | 118 | 118 | 118 | 118 | 118 | 118 | 118 | 118
| Compression ratio | 18
| Total displacement(L) | 1.357 | 1.532 | 1.809 | 2.156 | 2.54 | 2.67 | 2.977 | 3.707 | 3.875 | 4.1 | 4.4 | 3.875 | 4.1 | 4.1 | 4.4
| Firing order | 1-3-2 | 1-3-4-2
| Rated power (KW) | 10/1500 | 11/1500 | 14/1500 | 17/1500 | 21/1500 | 24/1500 | 27/1500 | 30/1500 | 33/1500 | 38/1500 | 43/1500 | 48/1500 | 55/1500 | 63/1500 | 80/1500
| Min.specific fuel consumption at full load (g/kW.h) | ≤260 | ≤255 | ≤250.5 | ≤247 | ≤247.5 | ≤243 | ≤240 | ≤237 | ≤235 | ≤235 | ≤230 | ≤225 | ≤222 | ≤218 | ≤216
| Intake Type | Natural Aspiration | Turbo-Charger with intercooler
| Cooling methed | Forced watercooling
| Fuel Pump Type | Mechanical | Electronic
| flywheel size | SAE7.5″ | SAE10″or SAE11.5″ | | | | | | | | | | | | |
| Bell housing size | SAE4# | SAE3#
Hot Tags: 1500rpm 50hz diesel engine, China, manufacturers, suppliers
Previous
No Information
Next
No Information
Send Inquiry
You Might Also Like
485 Generator Diesel Engine
Yangdong Generator Diesel Engine
3 Cylinder Construction Diesel Engine
380 Water Fire Pump Diesel Engine
485 Water Fire Pump Diesel Engine
Td Power Marine Engine
Add: NO.199 Luotang West Road, Jiangyan, Taizhou City, Jiangsu Province, China.
Tel: +8613952682633
Email: ydengine@hotmail.com
Home
About Us
Products
News
Knowledge
Contact Us
Feedback
Website
SiteMap
Copyright © Yangdong Co., Ltd. All Rights Reserved. Privacy Policy
