URL: http://m.yangdong.net/other-engines/490-diesel-engine/490-generator-diesel-engine.html
Accessed: 2026-11-13

China 490 Generator Diesel Engine Manufacturers, Suppliers - YANGDONG
Home
About Us
Products
Power Generation Engines
Fire And Water Pump Engines
Agirculture Engines
Stationary Power Engines
Construction Engines
Natural Gas Engine
Marine Engine
Other Engines
News
Knowledge
Contact Us
Feedback
Language
English
русский
Deutsch
Italiano
Français
日本語
Español
Português
عربي
فارسی
490 Generator Diesel Engine
COMFORTABLE
Lower vibration and noise.
Send Inquiry
Product Details
Yangdong series YSD490D 21KW generator diesel engine
Main Features:
COMFORTABLE
Lower vibration and noise.
RELIABILITY
The cooling system of the engine is improved to reduce heat load.The series engines have passed through 720 hours accelerated load test and 2000 hours durabilitty test.
ENVIRONMENTAL PROTECTION
The emission requirements o fnon-road diesel engines have been meet,and some products have achieved the U.S.EPA,EuropeE-mark,India CPCB and ohter emission standars.
LOW FUEL CONSUMPTION
The oil and fuel consumption ratio is less than0.2%in bench test,and which has reached the advanced level in the small engine industry.
Specification:
| 1. Engine Ratings for Generator application | YSD490D
| Engine Rated Speed | rpm | 1500 | 1800
| Generator set Frequency | Hz | 50 | 60
| Engine Standby Power (LTP) | kW | 23.1 | 27.5
| Engine Prime Power (PRP) | kW | 21 | 25
| Engine Continuous Power (COP) | kW | 21 | 25
| Cooling Fan Power Consumption (kW) | kW | 1.5 | 2
| Engine Net Standby Output (LTP) | kW | 21.1 | 24.9
| Engine Net Prime Output (PRP) | kW | 19.2 | 22.7
| Engine Net Continuous Output (COP) | kW | 19.2 | 22.7
| 2. Genearal Specification
| Length | mm | 716
| Width | mm | 530
| Height | mm | 670
| Engine Dry Weight w/o Cooling System | kg | 230
| Aspiration Type | | Nature
| Injection Type | | Direct
| Configuration | | Vertical
| No. of Cylinders | | 4
| Displacement | liters | 2.54
| Bore | mm | 90
| Stroke | mm | 100
| Compression Ratio | | 18
| Piston Speed | m/s | 5.0/6.0
| Rotation Direction (from flywheel) | | Anti-clockwise
| Number of Flywheel Teeth | | 119
| Flywheel House Size | | SAE4
Hot Tags: 490 generator diesel engine, China, manufacturers, suppliers
Previous
No Information
Next
490 Water Fire Pump Diesel Engine
Send Inquiry
You Might Also Like
4100 Generator Diesel Engine
Weichai Diesel Engine Parts
3 Cylinder Construction Diesel Engine
3 Cylinder Vehicle Diesel Engine
6 Cylinder Generator Diesel Engine
40kw Generator Diesel Engine
Add: NO.199 Luotang West Road, Jiangyan, Taizhou City, Jiangsu Province, China.
Tel: +8613952682633
Email: ydengine@hotmail.com
Home
About Us
Products
News
Knowledge
Contact Us
Feedback
Website
SiteMap
Copyright © Yangdong Co., Ltd. All Rights Reserved. Privacy Policy
