URL: https://www.yanmar.com/global/powergeneration/products/diesel_generators/6ey22alw/
Accessed: 2026-11-13

6EY22ALW｜Diesel Generators(Over 500kw)｜Products Lineup｜Power Generation｜YANMAR
6EY22ALW
Support
Documents
Dealer Locator
Contact
Main Data
Specifications
| | Model | 6EY22ALW
| Frequency | 50Hz | 60Hz
| Generator | Rated Output (kWe) | 1250
| Type | 3-Phase Brushless
| Voltage (V) | 200~6600
| No. of Poles (P) | 6 | 8
| Power Factor (%) | 80(Iagging)
| Diesel Engine | Rated Output (kW(HP)) | 1370(1863)
| Type | Vertical, Watar-cooled, 4-stroke Diesel
| No. of Cylinders | 6
| Bore×Stroke (mm) | 220×320
| Rated Speed (min -1 ) | 1000 | 900
| Total Weight(Gen.Set) (kg) | 18100
The rated output is based on the "Prime Power"rating.
The rated output of generator is based on the bylaw of generator efficiency in JEM1355.
The dry weight value is for reference only. The value can very depending on the generator manufacturer, equipment specifications, accessories, etc.
Specifications are subject to change without notice for incorporation of improvements.
Inquiries about Diesel Generators
Catalog Download
FAQ
Dealer Locator
Contact
Home
Power Generation
Products Lineup
Diesel Generators(Over 500kw)
6EY22ALW
Smart Agriculture
Tractors
Combine Harvesters
Rice Transplanters
Tillers & Engine
Vegetable Transplanters
Implements
Marine Engines
Recreational Boats
CX570 Luxury Cruiser
Marine Equipment
Propulsion Engines (High Speed)
Propulsion Engines (Medium Speed)
Auxiliary Engines
SCR Systems
Dual Fuel Engines
Two-stage Turbocharging Systems
Electric Propulsion Systems
About Energy Systems
Products & Services
Customer Case Studies
Energy Insights
Resources
Customer Support
Solutions
Products
Project References
Excavators
Wheel Loaders
Carriers
Compact Track Loaders
Attachments
Vertical Water-cooled Diesel Engines
Vertical Water-cooled Gas Engines
Air-cooled Diesel Engines
Horizontal Water-cooled Diesel Engines
Diesel/Gas Generators
Diesel/Others
Green Innovations
Food
CHRO Message
Search Jobs
Documents
FAQ
Contact
After Sales Service
Message from the President
Our Philosophy
Business Areas
Technology
Company Profile
History
CSR / Environment
Sports
Financial Results
Our Brand
Copyright © YANMAR HOLDINGS CO., LTD. All rights reserved.
Privacy Policy
Cookie Policy
Terms of Use
Gray Market Notice
European Data Act Information
Select Region
