URL: https://www.yanmar.com/global/powergeneration/products/diesel_generators/ay20let/
Accessed: 2026-11-13

AY20L-ET｜Diesel Generators(Over 500kw)｜Products Lineup｜Power Generation｜YANMAR
AY20L-ET
Support
Documents
Dealer Locator
Contact
Main Data
Specifications
| | Model | AY20L-ET
| Frequency | 50Hz | 60Hz
| Generator | Rated Output (kWe) | 500 | 520
| Type | 3-Phase Brushless
| Voltage (V) | 200~6600
| No. of Poles (P) | 4
| Power Factor (%) | 80(Iagging)
| Diesel Engine | Rated Output (kW(HP)) | 544(730) | 565(758)
| Type | Vertical, Watar-cooled, 4-stroke Diesel
| No. of Cylinders | 6
| Bore×Stroke (mm) | 155×180
| Rated Speed (min -1 ) | 1500 | 1800
| Total Weight(Gen.Set) (kg) | 4750
The rated output is based on the "Prime Power"rating.
The rated output of generator is based on the bylaw of generator efficiency in JEM1355.
The dry weight value is for reference only. The value can very depending on the generator manufacturer, equipment specifications, accessories, etc.
Specifications are subject to change without notice for incorporation of improvements.
Inquiries about Diesel Generators
Catalog Download
FAQ
Dealer Locator
Contact
Home
Power Generation
Products Lineup
Diesel Generators(Over 500kw)
AY20L-ET
Smart Agriculture
Tractors
Combine Harvesters
Rice Transplanters
Tillers & Engine
Vegetable Transplanters
Implements
Marine Engines
Recreational Boats
CX570 Luxury Cruiser
Marine Equipment
Propulsion Engines (High Speed)
Propulsion Engines (Medium Speed)
Auxiliary Engines
SCR Systems
Dual Fuel Engines
Two-stage Turbocharging Systems
Electric Propulsion Systems
About Energy Systems
Products & Services
Customer Case Studies
Energy Insights
Resources
Customer Support
Solutions
Products
Project References
Excavators
Wheel Loaders
Carriers
Compact Track Loaders
Attachments
Vertical Water-cooled Diesel Engines
Vertical Water-cooled Gas Engines
Air-cooled Diesel Engines
Horizontal Water-cooled Diesel Engines
Diesel/Gas Generators
Diesel/Others
Green Innovations
Food
CHRO Message
Search Jobs
Documents
FAQ
Contact
After Sales Service
Message from the President
Our Philosophy
Business Areas
Technology
Company Profile
History
CSR / Environment
Sports
Financial Results
Our Brand
Copyright © YANMAR HOLDINGS CO., LTD. All rights reserved.
Privacy Policy
Cookie Policy
Terms of Use
Gray Market Notice
European Data Act Information
Select Region
