URL: https://www.yihua-genset.com/Powered-By-CCEC-OEM-Engine-800kw-1000kva-Soundproof-Diesel-Generator-set-p5525605.html
Accessed: 2026-11-13

Powered By CCEC OEM Engine 800kw 1000kva Soundproof Diesel Generator set
Home
Product
> Soundproof Diesel Generator Set
Cummins
Perkins
Baudouin
Yangdong
> Open Diesel Generator Set
Cummins
Perkins
Yangdong
> Container Diesel Generator Set
> Trailer Diesel Generator
> Marine Diesel Generator
> Portable Diesel Generator Set
> Alternator
ST/STC Alternator
YHG Series Alternator
TFW Series Alternator
CCFJ Marine Alternator
Other Brand Alternator
> Load Bank
> Engine
> Genuine Part
> Customized
News
> Recent News
> Hot Topic
> New Product
Catalog
> Cummins DCEC Diesel Generator Set
> Cummins CCEC Diesel Generator Set
About us
> FAQ
> Shipping&Handing
> Warranty
> Payment
> Terms & Conditions
Contact us
Search
Home
Soundproof Diesel Generators
CUMMINS
Powered By CCEC OEM Engine 800kw 1000kva Soundproof Diesel Generator set
5525605
stars, based on 0 reviews
Rated Power
800kw
Output Type
AC Three Phase
color
green
Quantity:
9999 items available
Description
Item specifics
Reviews (0)
Powered By CCEC OEM Engine 800kw 1000kva Soundproof Diesel Generator set
| Model | Rated power | Standby power | Engine | Alternator
| kw | kva | kw | kva | Brand | Model | Brand | Model
| YH-1000C | 800 | 1000 | 880 | 1100 | Cummins | KTA38-G5 | Stamford | LVI634E-800kw
| 1.Standard Configuration | | | | silent type
| Engine: Cummins engine |
| Radiator: Satisfy Ambient temperature 40℃
| Open type & silent type
| 24V Charging generator
| Alternator: Single-bearing Alternator,
| Protection class IP23,Insulation classH
| Circuit breaker, Shock absorber
| 24V Battery &Connecting cable | Silent Packed size(mm): | 5800*2140*3080 | Open Packed size(mm): | 4800*1950*2400 |
| Smartgen HGM6120N controller | Net weight(kg): | 9500 | Net weight(kg): | 7900 |
| Operating manual | |
| 2.Output in Different Voltage
| Voltage | Frequency. | Phase | Pf. | Rated Output power | Standby Output power | Current Amp.(PRP)
| 230/400V | 50Hz | 3 | 0.8Lag | 800kw/1000kva | 880kw/1100kva | 900A
| Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application,in accordance with GB/T2820-97(eqv ISO8528); A 10% overload capability is available for a period of 1 hour within a 12-hour period of operation.
| Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is available at this rating.
| 3.Engine Parameter
| Manufacturer / model: | Cummins engine/ KTA38-G5
| Aspiration | 4 Cycle; L6 Cylinder Diesel,Turbocharged and intercooled
| Number of cylinders: | L12
| Rated speed: | 1500rpm
| Fuel consumption(g/kwh) | 186.4
| Engine power | 800KW
| 4.Technical data of Alternator
| The product satisfy standar of GB755,BS5000,VDE0530,NEMAMG1-22,IED34-1,CSA22.2 and AS1359
| Model | LVI634E-800KW
| Phase: | 3
| Power factor: | 0.8
| Protection class: | IP23
| Insulation class: | H/H
| temperature rise: | H(125 ℃)
| exciting mode: | Self excitation brushless
| WINDING PITCH | 5/6 (winding 6S)
| AVR | SX440
| MAX overspeed | 1500rpm
| Alternator capcaty: | 800kw
| Altitude: | ≤ 1000m
| Ambient Temperatures: | ≤ 40℃
| Voltage regulated range: | ±0.5%
| Noise level | 105Db at 7 meter of Open type/75Db at 7 meter of Silent type
| 5.Standard configuration
| Exhaust System (including until muffler ) | Documents(English)
| Starting battery (maintenance-free) | Special tool for Cummins engine
| MCCB | Battery charger
Warranty:
3months-1year
Place of Origin:
Fujian, China
Brand Name:
YIHUA
Model Number:
GFS
Rated Voltage:
380-400
Speed:
1500-1800
Frequency:
50-60HZ
Starting system:
Auto Start, 12V DC Electric Start, 24V DC Electric Start
Type:
Trailer Type, Silent type, Container Type, Super Silent Type, Open Frame, Mobile Type, Canopy Type
Weight:
9500
Cooling System Type:
Water cooling system
gen sets:
brushless
Certification:
ISO9001, CE ,SONCAP, CCS
Engine Brand:
Cu-mmins
Engine Model:
KTA38-G5
Alternator brand:
Stamford/Leroy somer
Alternator model:
LVI634E-800kw/ TAL -A49-E-800KW
xxxxxx
Recent Reviews
User Name
Comments
Close
Reset
Submit
User Name
Comment Rank
Content
Picture
+
Submit Reviews
Reset
Company Info
About Us
Contact Us
Privacy Policy
Terms and Conditions
Help & Support
FAQ
Payment Methods
Shipping & Handling
Warranty
My Account
My Orders
My Coupon
My Message
Shipping Address
Follow us
+86-15960485312
rita-dong@e-yihua.com
Copyright © 2024, All Rights Reserved
Home
Product
Soundproof Diesel Generator Set
Cummins
Perkins
Baudouin
Yangdong
Open Diesel Generator Set
Cummins
Perkins
Yangdong
Container Diesel Generator Set
Trailer Diesel Generator
Marine Diesel Generator
Portable Diesel Generator Set
Alternator
ST/STC Alternator
YHG Series Alternator
TFW Series Alternator
CCFJ Marine Alternator
Other Brand Alternator
Load Bank
Engine
Genuine Part
Customized
News
Recent News
Hot Topic
New Product
Catalog
Cummins DCEC Diesel Generator Set
Cummins CCEC Diesel Generator Set
About us
FAQ
Shipping&Handing
Warranty
Payment
Terms & Conditions
Contact us
Reviews
Contact Us
+86-15960485312
rita-dong@e-yihua.com
×
×
Subtotal:
Check out
Your cart is currently empty.
×
Tips
Confirm
×
Inquire Now
