URL: https://www.yihua-genset.com/Three-Phase-5kw-Brushless-Copy-Stam-Ford-Alternator-AC-Sychronous-Generators-p5522608.html
Accessed: 2026-10-29

Three-Phase Brushless Copy Stamford Alternator AC Sychronous Generators
Home
Product
> Soundproof Diesel Generator Set
Cummins
Perkins
Baudouin
Yangdong
> Open Diesel Generator Set
Cummins
Perkins
Yangdong
> Container Diesel Generator Set
> Trailer Diesel Generator
> Marine Diesel Generator
> Portable Diesel Generator Set
> Alternator
ST/STC Alternator
YHG Series Alternator
TFW Series Alternator
CCFJ Marine Alternator
Other Brand Alternator
> Load Bank
> Engine
> Genuine Part
> Customized
News
> Recent News
> Hot Topic
> New Product
Catalog
> Cummins DCEC Diesel Generator Set
> Cummins CCEC Diesel Generator Set
About us
> FAQ
> Shipping&Handing
> Warranty
> Payment
> Terms & Conditions
Contact us
Search
Home
YHG Series Alternator
YHG
Three-Phase Brushless Copy Stamford Alternator AC Sychronous Generators
5522608
stars, based on 0 reviews
Quantity:
9999 items available
Description
Item specifics
Reviews (0)
Product Description
Fujian Yihua Electrical Machinery Co., Ltd
Since 1994
Three-phase 5KW Brushless Copy Stam-ford Alternator AC Sychronous generators
★Product Description★
Alternator:
YIHUA YHG
Quality Control : ISO9001, CE, ZY, CCS, etc.
Engine Features:
1) Top brand
2) Global warranty
3) ATS, AMF, Synchronization Optional
4) ISO, CE approved supplier
5) Competitive Price with High Quality
4) Coupled to Stanford/Leroy Somer ect brand good brand alternator
| Product name | YIHUA-YHG alternator
| Rated Power | 5kW/6.25kVA-1000kw/1250kva
| Standby Power | 5.5kw/6.875kva-1100kw/1375kva
| Rated Power Range | 10-2250kva/8-1800kw
| Standby Power Range | 11-2475KVA/8.8-1980KW
| Voltage | 110/220V, 220/380V,230/400V, 440V, 480V, etc.
| Electric System | 24V/12V
| Frequency | 50HZ/60HZ
| Rated Speed | 1500/1800rpm
| Type | three phase or single phase,4wire connection
| Cooling System | Water Cooled
| Fuel Tank | at least 8 hours running time for full load
| Insulation Class | Class H/F
| Protection Class | IP21-23
| Wave Distort | < 10%
| Frequency at Stable State | <0.5%
| Frequency Deviation at Instantaneous State | ≤+10%
| Frequency Return Time | ≤3s
| Voltage deviation at stable state | ≤±1%
| Voltage deviation at instantaneous state | ≤+20%
| Voltage return time | ≤4s
| Voltage modulation | ≤0.3%
| Other | Silent/weather proof/trailer type for optional with silencer,manual and tools
Model NO.:
YHG
Speed:
Speed
Conditions of Use:
Land Use
Usage:
Standby Unit
Landuse Type of Unit:
Low Noise Automation Type
Excitation Mode:
AC Rotating Exciter
Rated Power:
5kw/6.25kVA-1000kw/1250kVA
Standby Power:
5.5kw/6.875kVA-1100kw/1375kVA
Engine Model:
Yhg Series
Alternator:
Stamford, Marathon, Leroy Somer, Yhg
Controller:
Smartgen, Deepsea, Comap, Datakom, Harsen, etc
Insulation Class&Protection Class:
Class H/F;IP21-23
ATS:
for Option
Fuel Tank:
8-10 Hours Running Time for Full Load
Transport Package:
Plywood Case
Trademark:
YIHUA/Customized
Origin:
Ningde, China
HS Code:
8501610000
Production Capacity:
1000 Sets Per Month
xxxxxx
Recent Reviews
User Name
Comments
Close
Reset
Submit
User Name
Comment Rank
Content
Picture
+
Submit Reviews
Reset
Company Info
About Us
Contact Us
Privacy Policy
Terms and Conditions
Help & Support
FAQ
Payment Methods
Shipping & Handling
Warranty
My Account
My Orders
My Coupon
My Message
Shipping Address
Follow us
+86-15960485312
rita-dong@e-yihua.com
Copyright © 2024, All Rights Reserved
Home
Product
Soundproof Diesel Generator Set
Cummins
Perkins
Baudouin
Yangdong
Open Diesel Generator Set
Cummins
Perkins
Yangdong
Container Diesel Generator Set
Trailer Diesel Generator
Marine Diesel Generator
Portable Diesel Generator Set
Alternator
ST/STC Alternator
YHG Series Alternator
TFW Series Alternator
CCFJ Marine Alternator
Other Brand Alternator
Load Bank
Engine
Genuine Part
Customized
News
Recent News
Hot Topic
New Product
Catalog
Cummins DCEC Diesel Generator Set
Cummins CCEC Diesel Generator Set
About us
FAQ
Shipping&Handing
Warranty
Payment
Terms & Conditions
Contact us
Reviews
Contact Us
+86-15960485312
rita-dong@e-yihua.com
×
×
Subtotal:
Check out
Your cart is currently empty.
×
Tips
Confirm
×
Inquire Now
