URL: https://www.yihua-genset.com/Yihua-Silent-Diesel-Generators-100kVA-80kw-Cummins-Engine-Strong-Power-p5710234.html
Accessed: 2026-11-13

50HZ 100KVA 80KW Silent Diesel Generators Powered By Cummins
Home
Product
> Soundproof Diesel Generator Set
Cummins
Perkins
Baudouin
Yangdong
> Open Diesel Generator Set
Cummins
Perkins
Yangdong
> Container Diesel Generator Set
> Trailer Diesel Generator
> Marine Diesel Generator
> Portable Diesel Generator Set
> Alternator
ST/STC Alternator
YHG Series Alternator
TFW Series Alternator
CCFJ Marine Alternator
Other Brand Alternator
> Load Bank
> Engine
> Genuine Part
> Customized
News
> Recent News
> Hot Topic
> New Product
Catalog
> Cummins DCEC Diesel Generator Set
> Cummins CCEC Diesel Generator Set
About us
> FAQ
> Shipping&Handing
> Warranty
> Payment
> Terms & Conditions
Contact us
Search
Home
Silent Cummins Genset
CUMMINS
50HZ 100KVA 80KW Silent Diesel Generators Powered By Cummins
5710234
stars, based on 0 reviews
Quantity:
100 items available
Product Tag:
50HZ 100KVA 80KW Silent Diesel Generators Powered By Cummins
Description
Item specifics
Reviews (0)
Product Description
We're the only 1 of 23 officially authorized manufacturer in China!
| MAIN SPECIFICATIONS OF GENSET
| GENERATOR SET MODEL | YH-100C
| Prime Output (KVA/KW) | 100KVA/80KW
| Standby Power(kVA/KW) | 110KVA/88KW
| Engine Model | Cummins 6BT5.9-G2-96KW
| Alternator Model | UCI274C-80KW
| Rated Output | 80KW
| Standby Output | 88KW
| Rated Speed | 1500 RPM
| Frequency | 50 HZ
| Rated Voltage | 380/220V, 400/231V, 415/240V, 440/254V
| Power Factor | 0.8
| Winding connection | 3 phase, 4 - wire connection, Y type
| MAIN SPECIFICATIONS OF ENGINE
| Model | Cummins 6BT5.9-G2-96KW
| Rated Output/Speed | 96KW/130.7HP/1500RPM
| Standby Output/Speed | 105.6KW/143.7HP/1500RPM
| Aspiration | Turbocharged
| Fuel System | BYC A/Electronic Governor
| Engine Type | 6 cylinder in line
| Bore X Stroke | 102*120 mm
| Displacement | 5.9L
| Compression ratio | 17.3:1
| Rated speed(rpm) | 1500
| Fuel Consumption/rated output | 214 g/h
| Fuel Consumption/standby output | 213 g/h
| Starting method | D.C. 24V Electric starting
| TECHNICAL DATA OF ALTERNATOR
| ALTERNATOR MODEL | UCI274C-80KW
| Continuous Output (KW) | 80KW
| Power Efficiency | 0.866
| Voltage Regulation | ±1.5% with 4% engine govering
| Excitation Type | Brushless
| Insulation Class | H
| APPROXIMATE DIMENTION AND WEIGHT |
| Silent Type L*W*H(mm) | 2730*1130*1500mm
| Silent Type G/W(kg) | 1560kg
1-GENERATOR DATA-
Power range of 200 kw to 1100 kw.
Model : GF: Open type &GFS: Soundproof /Silent/Supper silent type
Engine: Powered by Chongqing Cummins engines
Speed:1500/1800rpm
Alternator: Stamford /Leroysomer /Marathon/ABB/YIHUA YHG
IP &Insulation Class: IP22-23 &F/H
Frequency :50/60HZ
Controller :Deepsea/Comap/Smartgen/DKG/Others
ATS System: Smartgen/ABB/SOCOMIC /Others
Silent&Supper silent Gen-set Sound level:75-85db(at 7m side)
Payment terms:T/T,L/C,Western Union, Paypal etc.
Production cycle & delivery time:Within 30 days upon downpayment receiving.
2-KEY FEATURES
(1).Full control panel with power indicator light and oil light.
(2).Emergency shutdown for low oil pressure and high water temperature.
(3).Large fuel tank ensure continuous running.
(4).Compact structure.
(5).Reliable performance
(6).Free maintenance up to 1000 hours
(7).Easy for installation and .
(8).50Hz and 60Hz both are available for choice.
3-PRODUCT ADVANTAGE & DETAILS-
★ WE ARE GENSET EXPERT AND SERIOUS MAKER
4-QUICK VIEW of Y IHUA GENERATOR-
YIHUA Machinery Co., Ltd. is a leading manufacturer of diesel generator sets.
Located in Fuan City of Fujian, only 1 of 23 Cummins officially authorized OEM Vendor in China.
★CULTURE & STRATEGY
Fast-growing with 5 workshops (18,000 m 3 ) now to produce key spare parts so that quality and cost can be controlled at most.
New production plant with total 41020 m 3 area is on construction,planned to be finished and available for operation in end of 2018.
We're not selling cheapest"made in China"gensets but just making "proper" products to each customer to win the most market.
Good product and reputation are the joined effort of each YHers.
There are 20 engineers in YIHUA technical department for appearance-designing,product-constructing,performance-developing and electronic solutions.
Most of them had experience in power industry over 15 years, the longest one with 25 years.
We have 20 stuff in sales team,each of them is selective and smart.
Mature sales person will save your time on contact and help you win the market more quickly.
★ PRODUCTS & SERVICE WE SUPPLY
Quality X Service = YIHUA power service mode .
Model NO.:
AG3-100C
Output Type:
AC Three Phase
Speed:
Low Speed
Conditions of Use:
Land Use
Usage:
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit:
Ordinary
Excitation Mode:
AC Rotating Exciter
Engine Model:
Powered by Cummins Engine
Engine:
6bt5.9-G2-96kw
Alternator Option:
Uci274c-80kw/Yhg-80kw
Certificate:
CE/ISO/SGS/Soncap/Saso
Voltage:
220V/127V 380V/220V 400V/230V 415V/240V 480V/277V
Frequency:
50Hz/60Hz
Governor Type:
Elec./Mech.
Rated Power/Standby Power:
80kw
Controller:
Smartgen, Deepsea, Comap, Datakom, Harsen, etc
Color Available:
White, Blue, Red, Yellow and Customized Color
Transport Package:
Strengthen Packing/Compact Packing
Specification:
(SILENT2800*1100*1250mm)
Trademark:
YH or Authorized OEM brand optional
Origin:
Ninede, China
HS Code:
8502120000
Production Capacity:
1000
xxxxxx
Recent Reviews
User Name
Comments
Close
Reset
Submit
User Name
Comment Rank
Content
Picture
+
Submit Reviews
Reset
Company Info
About Us
Contact Us
Privacy Policy
Terms and Conditions
Help & Support
FAQ
Payment Methods
Shipping & Handling
Warranty
My Account
My Orders
My Coupon
My Message
Shipping Address
Follow us
+86-15960485312
rita-dong@e-yihua.com
Copyright © 2024, All Rights Reserved
Home
Product
Soundproof Diesel Generator Set
Cummins
Perkins
Baudouin
Yangdong
Open Diesel Generator Set
Cummins
Perkins
Yangdong
Container Diesel Generator Set
Trailer Diesel Generator
Marine Diesel Generator
Portable Diesel Generator Set
Alternator
ST/STC Alternator
YHG Series Alternator
TFW Series Alternator
CCFJ Marine Alternator
Other Brand Alternator
Load Bank
Engine
Genuine Part
Customized
News
Recent News
Hot Topic
New Product
Catalog
Cummins DCEC Diesel Generator Set
Cummins CCEC Diesel Generator Set
About us
FAQ
Shipping&Handing
Warranty
Payment
Terms & Conditions
Contact us
Reviews
Contact Us
+86-15960485312
rita-dong@e-yihua.com
×
×
Subtotal:
Check out
Your cart is currently empty.
×
Tips
Confirm
×
Inquire Now
