URL: https://www.yingtaigroup.com/pd41658395.html
Accessed: 2026-11-13

重油发电机组-英泰集团有限公司  15052587559 400-1092-666  yt0099@163.com
简体中文
English
首页
英泰集团 集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心 英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造 生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例 典型客户
行业案例
国际市场
应用领域
新闻中心 公司新闻
行业新闻
技术支持
联系我们 联系方式
服务承诺
全球服务体系
首页
英泰集团
集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心
英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造
生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例
典型客户
行业案例
国际市场
应用领域
新闻中心
公司新闻
行业新闻
技术支持
联系我们
联系方式
服务承诺
全球服务体系
 15052587559 400-1092-666  yt0099@163.com
首页 / 产品 / 英泰/重油发电机组 / 重油发电机组
|
loading
分享到：
重油发电机组
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、重油发电机组概述
重油发电机组多为中、低速发电机，其主要有运行成本低，可长期连续运行且运行可靠，使用寿命长，投资回报快及低噪音等优点。缺点是一次性投资相对较高。是需要连续不间断用电的工厂、大型工矿企业和区域用电的工厂、大型工矿企业和区域用电的理想选择。
持续功率：1000kw-9000kw
电压：380V；6300V；10500V；11000V；
频率：50/60Hz
转速：400-1000r/min
①G300陆用柴油发电机组
主要技术规格
缸径：300mm
行程：380mm
转速：500/600/min
频率：50/60Hz
燃油规格：0#、180cst/50℃
型谱表
| 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
| L | B | H
| 1000GF | 1000 | G6300 | 1103 | 260.2 | 7364 | 2285 | 3211 | 32000
| 1250GF | 1250 | G6300 | 1471 | 324.4 | 7600 | 2300 | 3211 | 33000
| 1500GF | 1500 | G8300 | 1765 | 389.3 | 9501 | 2736 | 3261 | 51500
| 1800GF | 1800 | G8300 | 2000 | 467.1 | 9522 | 2736 | 3261 | 52000
| 2000GF | 2000 | G8300 | 2206 | 519 | 9522 | 2736 | 3261 | 52550
外形图
②GN320-陆用柴油发电机组
主要技术规格
缸径：320mm
行程：380mm
转速：600/720/750r/min
频率：50/60Hz
燃油规格：0#、180cst/50℃
型谱表
| 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
| L | B | H
| 1500GF | 1500 | GN6320 | 1618 | 385.2 | 7525 | 2540 | 3211 | 33500
| 2000GF | 2000 | GN8320 | 2206 | 519 | 8550 | 2663 | 3348 | 51000
| 2200GF | 2200 | GN 8320 | 2500 | 571 | 8650 | 2663 | 3348 | 51500
| 2500GF | 2500 | GN 8320 | 2795 | 648.8 | 8900 | 2663 | 3748 | 53000
| 3000GF | 3000 | GN 8320 | 3310 | 778.6 | 9100 | 2663 | 3748 | 54000
外形图
③DN330-340-陆用柴油发电机组
主要技术规格
缸径：330/340mm
行程：450mm
转速：600/min
频率：50/60Hz
燃油规格：0#、180cst/50℃、380cst/50℃
型谱表
| 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
| L | B | H
| 2000GF | 2000 | DN6330 | 2206 | 449.2 | 8050 | 2600 | 4289 | 53000
| 2200GF | 2200 | DN 6330 | 2427 | 550.3 | 8050 | 2600 | 4289 | 53500
| 2500GF | 2500 | DN 6330 | 2795 | 625 | 8100 | 2600 | 4289 | 56000
| 3000GF | 3000 | DN 6330 | 3319 | 750 | 9400 | 2580 | 4220 | 75000
| 3200GF | 3200 | DN 6330 | 3676 | 804.8 | 9450 | 2680 | 4650 | 79000
| 3500GF | 3500 | DN 6330 | 3800 | 871.8 | 9508 | 2680 | 4650 | 79500
外形图
上一条:
下一条:
重油发电机组
免费获取产品报价
我们的工作人员将会在24小时之内联系您，如果需要其他服务，欢迎拨打 服务热线：15052587559。
产品询问 姓名
邮箱
* 公司名称
* 电话
* 内容
提交
