URL: https://www.yingtaigroup.com/pd43525735.html
Accessed: 2026-11-03

高压发电机组, 高压发电机组 供应 - 英泰集团有限公司  15052587559 400-1092-666  yt0099@163.com
简体中文
English
首页
英泰集团 集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心 英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造 生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例 典型客户
行业案例
国际市场
应用领域
新闻中心 公司新闻
行业新闻
技术支持
联系我们 联系方式
服务承诺
全球服务体系
首页
英泰集团
集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心
英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造
生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例
典型客户
行业案例
国际市场
应用领域
新闻中心
公司新闻
行业新闻
技术支持
联系我们
联系方式
服务承诺
全球服务体系
 15052587559 400-1092-666  yt0099@163.com
首页 / 产品 / 英泰/高压发电机组 / 高压发电机组
|
loading
分享到：
高压发电机组
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、高压发电机组概述
高压发电机组是以国内外质优品牌柴油发油机为动力，按照国家标准GB/T2820国家标准的规定，选配英泰质优发电机所生产的高压系列发电机组(6300V、10500)，高压发电机组分为轻油(柴油)、重油两种，具有调压精度高，动态性能好电压波形畸变小，效率高。结构紧凑，维修方便，工作可靠，使用寿命长，经济性能好等特点。
二、特点
高压发电机组分为柴油、重油两用，具有调压精度高，动态性能好，电压波形畸变小、效率高，结构紧凑，维修方便，工作可靠，使用寿命长，经济性能好等特点。
三、并联运行条件
高压发电机组投入并列运行的整个过程叫并列，将一台发电机组先运行取来，把电压送至母线上，而另一台发电机组启动后，与千亿台发电机组并列，在合闸瞬间，发电机组不应出现有害的冲击电流，转轴不受到突然的冲击。合闸后，转自应能很快的被拉入同步，因此发电机并列需具备以下条件：
1、发电机组电压的有效值与波形需相同。
2、两台发电机电压的相位相同。
3、两台发电机组的频率需相同。
4、两台发电机组的相序一致。
四、冬季启动技巧
严寒时节应进行预热
柴油发动机在冷启动时，因不能达到柴油的压燃温度是影响启动性能的重要原因。对此，可将热水加入发动机冷却系预热，这是改善启动性能的有效途径。具体做法是：连续加热水（让水流出缸体），并逐渐提高水温进行预热。当流出的水温度较高时再关闭放水开关。此外，可用喷灯等明火对油底壳进行加热，以提高机油的流动性能，以减轻机件的运动阻力。 提高汽缸的密封性能。
柴油机与汽油机的区别之一就是压燃式，因此要求汽缸应有较高的密封性能。冬季冷启动发动机时，因活塞环与汽缸壁上的机油很少，密封效果不佳，会出现反复启动而不能着火运转的现象。有时因汽缸磨损较重而严重影响汽缸的密封性能，使启动更加困难。对此，可将喷油器拆下，每缸内加入30～40ml机油，以增强汽缸的密封性能，提高压缩时的压力。排除油路中的空气
旋松高压油泵上的放气螺钉，用手泵油以排净低压油路中的空气；然后，再将高压油路中的空气排净。具体方法是：旋松各喷油器上的油管接头，使油门处在最大供油位置，转动曲轴，直到各缸喷油器油管接头出油急促为止。
五、高压系列柴油发电机组防冻工作
1、起动后才加冷却水。柴油机起动后，机内温度立即升高，如果这时加入冷却水，汽缸体与汽缸盖急剧冷却，就会因冷缩而裂缝。
2、停机后，没有放冷却水。机内水冻结成冰，体积增大，发生汽缸体和汽缸盖胀裂。
3、柴油机运转时，冷却水不足或水箱开锅机温过高，突然加入冷却水。汽缸体和汽缸盖过冷收缩也会引起开裂。
4、柴油机长时间运转，机内温度高，停车后立即放掉高温水。会导致高温零件骤遇冷空气而开裂。
5、使用减压机停机，使高温的气缸盖突然遇到寒冷空气而导致开裂。
防止各类汽缸体和汽缸盖开裂有以下方法：
1、起动柴油机前，应先给水箱加入温热水，严冬季节要灌注热水2~3次，待放水阀中流出的水约30~50℃时起动为佳。
2、柴油机运转时间较长时，停机后应等待半个小时左右，机温下降到40~50℃时再放冷却水。放完水后应该用细铁丝捅通放水阀开关，防止沉淀物堵塞放水阀。
3、柴油机运转过热严重缺水时，应让柴油机低速空转10~15分钟，然后再慢慢加入冷却水。
六、规格参数
| 机组 | 发动机
| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式
| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)
| 1000GF1 | | 1000 | 6300 | / | 9620 | 5.60×1.85×2.60 | KTA38-G9 | 重庆康明斯 | | 1089 | 12 | 37.8 | ≤208 | 电子
| 1000GF | 1000 | 1100 | 114.3 | 11330 | 6.40×2.04×2.64 | KTA50-G3 | 1097 | 1227 | 16 | 50.3 | ≤209 | 电子
| 1100GF | 1100 | 1300 | 125.7 | 11350 | 6.40×2.04×2.70 | KTA50-G8 | 1200 | 1429 | 16 | 50.3 | ≤206 | 电子
| 1160GF | 1160 | 1300 | 132.6 | 11880 | 6.20×2.04×2.70 | KTA50-GS8 | 1287 | 1429 | 16 | 50.3 | ≤206 | 电子
| 1120GF | 1120 | 1230 | 128 | 11830 | 6.40×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷
| 1232GF | 1232 | 1360 | 140.8 | 12360 | 6.20×2.04×2.70 | QSK50-G4 | 1328 | 1477 | 16 | 50.3 | ≤198 | 电喷
| 1331GF | 1331 | 1470 | 152.1 | 12360 | 6.20×2.04×2.70 | QSK50-G7 | 1420 | 1581 | 16 | 50.3 | ≤197 | 电喷
| 1500GF | 1500 | 1600 | 171.4 | 17920 | 7.40×2.50×2.65 | QSK60-G3 | 1615 | 1790 | 16 | 60.2 | ≤194 | 电喷
| 1600GF | 1600 | 1800 | 182.9 | 18200 | 7.40×2.50×2.65 | QSK60-G4 | 1730 | 1915 | 16 | 60.2 | ≤197 | 电喷
| 1600GF | 1600 | 2000 | 182.9 | 20000 | 7.50×2.70×3.25 | QSK60-G13 | 1727 | 2145 | 16 | 60.2 | ≤197 | 电喷
| 1000GF1 | | 1000 | 10500 | | 9840 | 5.62×1.85×2.60 | KTA38-G9 | 重庆康明斯 | | 1089 | 12 | 37.8 | ≤208 | 电子
| 1000GF | 1000 | 1100 | 68.6 | 11550 | 6.60×2.04×2.64 | KTA50-G3 | 1097 | 1227 | 16 | 50.3 | ≤209 | 电子
| 1100GF | 1100 | 1300 | 75.4 | 11750 | 6.60×2.04×2.70 | KTA50-G8 | 1200 | 1429 | 16 | 50.3 | ≤206 | 电子
| 1160GF | 1160 | 1300 | 79.5 | 12250 | 6.40×2.04×2.70 | KTA50-GSB | 1287 | 1429 | 16 | 50.3 | ≤206 | 电子
| 1120GF | 1120 | 1230 | 76.8 | 12230 | 6.60×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷
| 1232GF | 1232 | 1360 | 84.5 | 12730 | 6.40×2.04×2.70 | QSK50-G4 | 1328 | 1477 | 16 | 50.3 | ≤198 | 电喷
| 1331GF | 1331 | 1470 | 91.3 | 12730 | 6.40×2.04×2.70 | QSK50-G7 | 1421 | 1581 | 16 | 50.3 | ≤197 | 电喷
| 1500GF | 1500 | 1600 | 103 | 18380 | 7.60×2.50×2.65 | QSK60-G3 | 1615 | 1790 | 16 | 60.2 | ≤194 | 电喷
| 1600GF | 1600 | 1800 | 109.7 | 18680 | 7.60×2.50×2.65 | QSK60-G4 | 1730 | 1915 | 16 | 60.2 | ≤197 | 电喷
| 1600GF | 1600 | 2000 | 109.7 | 20480 | 7.70×2.70×3.25 | QSK60-G13 | 1727 | 2145 | 16 | 60.2 | ≤197 | 电喷
上一条:
下一条:
高压发电机组
免费获取产品报价
我们的工作人员将会在24小时之内联系您，如果需要其他服务，欢迎拨打 服务热线：15052587559。
产品询问 姓名
邮箱
* 公司名称
* 电话
* 内容
提交
