URL: https://www.yingtaigroup.com/pd44211025.html
Accessed: 2026-11-03

ST/STC 有刷发电机-英泰集团有限公司  15052587559 400-1092-666  yt0099@163.com
简体中文
English
首页
英泰集团 集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心 英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造 生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例 典型客户
行业案例
国际市场
应用领域
新闻中心 公司新闻
行业新闻
技术支持
联系我们 联系方式
服务承诺
全球服务体系
首页
英泰集团
集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心
英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造
生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例
典型客户
行业案例
国际市场
应用领域
新闻中心
公司新闻
行业新闻
技术支持
联系我们
联系方式
服务承诺
全球服务体系
 15052587559 400-1092-666  yt0099@163.com
首页 / 产品 / 英泰/发电机系列 / ST/STC 有刷发电机
|
loading
分享到：
ST/STC 有刷发电机
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、ST/STC 有刷发电机概述
本公司生产ST(单相)、STC(三相)发电机已有近四十年的历史，年产发电机万台左右，技术成熟、性能优越。
发电机特点描述：
1、钢板壳结构。
2、三次谐波励磁。
3、启动异步机能力强。
4、能适应恶劣环境。
5、性价比优越。
二、规格参数
| 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%
| STC5 | 6.25 | 5 | 400 | 9 | 3 | 50 | 21 | B | 5
| STC7.5 | 9.375 | 7.5 | 400 | 13.5 | 3 | 50 | 21 | B | 5
| STC10 | 12.5 | 10 | 400 | 18 | 3 | 50 | 21 | B | 5
| STC12 | 15 | 12 | 400 | 21.6 | 3 | 50 | 21 | B | 5
| STC15 | 18.75 | 15 | 400 | 27 | 3 | 50 | 21 | B | 5
| STC20 | 25 | 20 | 400 | 36 | 3 | 50 | 21 | B | 3
| STC24 | 30 | 24 | 400 | 43.2 | 3 | 50 | 21 | B | 3
| STC30 | 37.5 | 30 | 400 | 54 | 3 | 50 | 21 | B | 3
| STC40 | 50 | 40 | 400 | 72 | 3 | 50 | 21 | B | 3
| STC50 | 62.5 | 50 | 400 | 90 | 3 | 50 | 21 | B | 2
| STC64 | 80 | 64 | 400 | 115.2 | 3 | 50 | 21 | B | 2
| STC75 | 93.75 | 75 | 400 | 136 | 3 | 50 | 21 | B | 2
| STC90 | 112.5 | 90 | 400 | 162 | 3 | 50 | 21 | B | 2
| STC100 | 125 | 100 | 400 | 180 | 3 | 50 | 21 | B | 2
| STC120 | 150 | 120 | 230 | 216 | 1 | 50 | 21 | B | 5
| ST-5 | 5 | 5 | 230 | 21.7 | 1 | 50 | 21 | B | 5
| ST-10 | 10 | 10 | 230 | 43.5 | 1 | 50 | 21 | B | 5
| ST-12 | 12 | 12 | 230 | 52.2 | 1 | 50 | 21 | B | 5
| ST-24 | 24 | 24 | 230 | 104.4 | 1 | 50 | 21 | B | 5
上一条:
下一条:
ST/STC 有刷发电机
免费获取产品报价
我们的工作人员将会在24小时之内联系您，如果需要其他服务，欢迎拨打 服务热线：15052587559。
产品询问 姓名
邮箱
* 公司名称
* 电话
* 内容
提交
