URL: https://www.yingtaigroup.com/pd45525735.html
Accessed: 2026-11-13

静音电站, 静音电站 供应 - 英泰集团有限公司  15052587559 400-1092-666  yt0099@163.com
简体中文
English
首页
英泰集团 集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心 英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造 生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例 典型客户
行业案例
国际市场
应用领域
新闻中心 公司新闻
行业新闻
技术支持
联系我们 联系方式
服务承诺
全球服务体系
首页
英泰集团
集团介绍
集团架构
品牌文化
荣誉资质
合作伙伴
社会责任
产品中心
英泰/康明斯发电机组
英泰/帕金斯发电机组
英泰/上柴发电机组
英泰/玉柴发电机组
英泰/沃尔沃发电机组
英泰/道依茨发电机组
英泰/科克柴油发电机组
英泰/MTU发电机组
英泰/潍柴柴油发电机组
英泰/潍坊柴油发电机组
英泰/重油发电机组
英泰/高压发电机组
英泰/燃气发电机组
英泰/高低压控制柜系列
英泰/静音电站
英泰/移动电站
英泰/应急电源车
英泰/集装箱发电机组
英泰/发电机系列
英泰/控制器系列
甲醇机组
智能制造
生产装备
品质控制
检测检验
科研合作
工程技术中心
项目案例
典型客户
行业案例
国际市场
应用领域
新闻中心
公司新闻
行业新闻
技术支持
联系我们
联系方式
服务承诺
全球服务体系
 15052587559 400-1092-666  yt0099@163.com
首页 / 产品 / 英泰/静音电站 / 静音电站
|
loading
分享到：
静音电站
| 状态： |
| |
| 数量： |
| | |
|
| 询价 加入询价篮
| |
产品描述
一、静音电站概述
英泰低噪音系列发电机组，具有静音效果好、油耗低、散热效果好、功率充沛等优点，可选用国产或合资及进口各个品牌的发动机发电机可选英泰品牌YTW系列或国际品牌的发电机。
发电机组配置丰富、外形美观、性能优越，7m噪音低于72dB。
主要产品有：KYN28、XGN15等系列高压开关柜；GGD交流低压成套开关设备，低压无功功率补偿装置；GCS、MNS、GCK等 系列低压抽出式开关柜；XL、JXF各种系列照明箱，动力箱，母线槽与电缆桥架，船用电器设备，电力变压器。
二、规格参数
| 机组 型号 | 功率 范围 （ KW ） | 机组尺寸 L*W*H （ M ） | 75% 负载 噪音 Db （ A ） | 100% 负载 噪音 Db （ A ） | 发动机品牌 | 控制类型
| 1M | 7M | 1M | 7M
| C10 | 6.4-48 | 1.87*0.8*1 2.2*0.9*1.35 2.5*1*1.5 2.7*1.05*1.5 | 76 | 71.6 | 78 | 72.1 | Isuzu Deutz Perkins VOLVO Cummins John deer 135 系列 潍柴系列 | GC-1F HGM160 HGM170 HGM300 HGM600 HGM6300
| C20 | 50-110 | 2.8*1.05*1.6 2.8*1.05*1.6 3.2*1.1*1.65 3.48*1.15*1.95 | 77 | 72 | 79 | 72.5
| C30 | 112-180 | 2.8*1.05*1.6 3.2*1.1*1.65 3.481.15*1.95 | 77 | 73 | 80 | 73.5
| C40 | 180-280 | 4.35*1.3*2 4.3*1.25*2.1 4.3*1.2*2 4.35*1.3*2.2 | 79 | 72.5 | 80 | 73
| C50 | 280-360 | 5*1.3*2 5.1*1.35*2.2 4.45*1.25*2.1 5.35*1.35*2.25 | 79 | 74 | 80.4 | 74.5
| C60 | 360-456 | 5.1*1.35*2.25 5.45*1.35*2.3 4.85*1.3*2.15 | 79.4 | 75 | 80.5 | 75.5
| C70 | 480-550 | 5.25*1.85*2.4 5.5*1.45*2.4 | 80 | 75 | 81 | 76
上一条:
下一条:
静音电站
免费获取产品报价
我们的工作人员将会在24小时之内联系您，如果需要其他服务，欢迎拨打 服务热线：15052587559。
产品询问 姓名
邮箱
* 公司名称
* 电话
* 内容
提交
