URL: https://www.ytocorp.com/4-2-generator-set.html
Accessed: 2026-11-13

Diesel Engine and Generator Set | Agricultural Machinery | YTO

 Language
English Canada India Русский Español Français Deutsch العربية Português Polski فارسی Indonesia
About YTO +
Company Profile
Certificates
History
Products +
Capabilities +
R&D
Manufacturing
Service & Support
Videos
Contact
Home
Products
Diesel Engine & Genset
Generator Set
Generator Set
Inquiry
Generator Set
YTO has developed YTR/LR/S/H series diesel generator sets (genset) made up of the diesel engines independently manufactured by YTO (Luoyang) Engine Machinery Company. Adopting the advanced technology imported from Europe and America, they can provide power ranging from 12 kW to 200 kW and they are equipped with the patented electronic control system. With the optimized and modular integral design improved by the 3D finite element analysis, the gensets enjoy the advantage of producing high horsepower, low consumption of fuel, low speed high torque and quick acceleration. They can be widely used in various fields like commercial buildings, industrial facilities and the shipping industry. They are eco-friendly since they meet the Euro 5 emission standard and E-mark authentication standard. Thanks to the independently developed gensets, YTO (Dongfanghong) has become a well-known trademark in China. Being high-quality, reliable and long-lasting, YTO’s gensets have obtained good reputation around the world.
Specifications
| | Model of Genset | Prime power | Standby power | Engine model | Dimensions of genset (mm)
| GENSET | GDYD15 | 12KW/15KVA | 13KW/16KVA | YND485D | 2000*900*1150
| GDYD20 | 16KW/20KVA | 18KW/23KVA | YSD490D | 2000*900*1150
| GDYD30 | 24KW/30KVA | 26KW/33KVA | Y4102D | 2000*900*1150
| GDYTO45 | 36KW/45KVA | 40KW/50KVA | LR4B5-D | 2450*1000*1400
| GDYTO63 | 50KW/63KVA | 55KW/69KVA | LR4B3Z-D | 2450*1000*1400
| GDYTO100 | 80KW/100KVA | 88KW/110KVA | LR4M3L-D | 2800*1130*1650
| | Notes: 1. Fittings include base+soundproof system+fuel tank+battary+intelligent control module+air switch.
Related Products
Diesel Engine
Generator Set
Get in Touch
Visit and Contact
Video
Other Products
OEM Parts
Read More
Tractors
Read More
Harvesting Equipment
Read More
Agricultural Implements
Read More
Products
Tractors
220-240HP Tractor, ELX Series
YTO-LX2204/ELX2404
260-300HP Tractor, ELP/ELZ Series
YTO-ELP2604/ELP2804/ELP3004/ELZ2804/ELZ3004
160-195 HP Tractor, ELG Series
YTO-ELG1604/ELG1754/ELG1954
130-140HP Tractor, NLX Series
YTO-NLX1304/NLX1404
80-115HP Tractor, NLX/NLY Series
YTO-NLX854 / NLX954 / NLX1024 / NLX1054 / NLY1154E / EX800 / ELX954H
YTO-NLX904-1/NLX954-1/NLX1054-1/NLX1104-1
YTO-NLY954/NLY1054/NLY1154
55-75HP Tractor, EF/EMF Series
YTO-EF654/EF704/EF754
YTO-EMF554X/EMF604
55-70HP Tractor, NMF Series
YTO-NMF554C/NMF604C/NMF704C
45-55HP Tractor, EME Series
YTO-EME454/NME504/NME554
24-55HP Tractor, SK/ESK Series
YTO-SK244(254)/ESK404/ES454/ESK504
35-115HP Tractor, Orchard Series
YTO-ESG5045G/ ESG5545G/ ESG6045G/ ESG6545G/ ESG7045G/ ESG7545G
YTO-ESK4543G/ ESK5043G/ ESK5543G/ ESK6043G/ ESK6543G/ ESK7043G
YTO-NLX854F/ NLX904F/ NLX954F/ NLX1054F/ NLX1104F/ NLX1154F
YTO-NME5045F/ NME5545F/ NME6045F/ NME6546F/ NME7046F/ NME7546F
YTO-NMF5045F/ NMF7546F
YTO-NSK3543F/ NSK4043F/ NSK4543F/ NSK5043F/ NSK5543F
YTO-NSH5045M
Harvesting Equipment
Grain Harvester
Corn Harvester
Electric Riding Lawn Mower
Agricultural Implements
Front Loader & Backhoe
Disc Plough & Disc Harrow
Rotary Tiller
Planter
Dump Trailer
Diesel Engine & Genset
Diesel Engine
Generator Set
OEM Parts
1995-2018 Products
Agricultural Machinery
Wheeled Tractor
Crawler Tractor
Combine Harvester
Implement & Attachment
Forklift Truck
Internal Combustion Forklift Truck (Hydraulic)
Internal Combustion Forklift Truck (Mechanical)
Electric Forklift Truck
Gasoline Forklift, LPG Forklift Truck
Quick Links
Company Profile
Certificates
History
R&D
Manufacturing
Service & Support
Products
Tractors
Harvesting Equipment
Agricultural Implements
Diesel Engine & Genset
OEM Parts
1995-2018 Products
Capabilities
Videos
About YTO Products Capabilities Service & Support Videos Contact
