URL: https://en.yuchaidiesel.com/product/pro-list-33-0.htm
Accessed: 2026-10-28
Via: firecrawl (page renders its list with JavaScript)

G-drive Engine

Yuchai has a complete range of G-drive engine products covering 10 major platforms. With the power ranging from 15 kW to 4,200 kW, Yuchai G-drive engines meet the requirements of China's non-road T3 emission regulations, and have passed both EU's CE certification and the TLC certification in China's communication industry. These products are widely applied to data centers, communications, electric power, oil, breeding, China Railway, infrastructure and real estate.

Product Center

G-drive Engine

- YC12VC Diesel Engine
  - 1120~2205 Power Range(kW)
  - 1000~2000 Adapted Generator Set (kW)
- YC6C Diesel Engine
  - 681~1221 Power Range(kW)
  - 600~1100 Adapted Generator Set (kW)
- YC6T/YC6TD Series Diesel Engine
  - 441~784 Power Range(kW)
  - 400~660 Adapted Generator Set (kW)
- YC6K Diesel Engine
  - 335~441 Power Coverage(kW )
  - 12.16 Displacement
- YC6MK/YC6MJ Series Diesel Engine
  - 235~441 Power Range(kW)
  - 200~400 Adapted Generator Set (kW)
- YC6A Diesel Engine
  - 125~223 Power Range(kW)
  - 110~190 Adapted Generator Set (kW)
- YC4A Diesel Engine
  - 110~152 Power Range(kW)
  - 90~132 Adapted Generator Set (kW)
- YC4D Diesel Engine
  - 53~132 Power Range(kW)
  - 45~110 Adapted Generator Set (kW)
- MTU 4000 Series Diesel Engine
  - 1190-3490 Power Range(kW)

Marketing Network

We have established 19 vehicle engine regions, 12 general-purpose engine regions, 11 marine & G-drive engine regions and 29 after-market offices, more than 3,000 service stations, and more than 5,000 spare parts sales outlets in China. With 13 offices, 224 service agents and 460 service outlets at abroad, we are able to provide international warranty service.

Copyright © 2021 Guangxi Yuchai Machinery Co., Ltd.
