URL: https://fdjze.com/hezi/178.html
Accessed: 2026-11-14

重庆康明斯柴油发电机组_柴油发电机组厂家
在线客服系统
首页
关于云顶
产品中心
经典案例
联系方式
当前位置： 首页 > 产品中心 > 合资柴油发电机组
重庆康明斯柴油发电机组
以质量求生存，以信誉求发展，以服务赢市场
合资柴油发电机组
发动机采用重庆康明斯发动机有限公司生产的发动机
发电机采用斯坦福、马拉松、利莱森玛、凯捷利等品牌
控制系统采用英国深海、捷克科迈、郑州众智、上海孚创等知名品牌
可选开架型/集装箱型/移动拖车型/防雨罩型/静音型
咨询热线：15371578925
返回列表
产品详情
| 机组型号 Model | 功率Power | 电 流 A Current | 发动机型号 Engine model | 缸 数 Cylinder | 缸径*行程 Bore*Stroke D | 排 气 量 L isplacemen | 机油容量L t Lube oil | 油耗g/kw .h Consumption | 尺寸mm Size | 重量Kg Weight
| KW | KVA
| 重庆康明斯(国二)系列
| YDK-200GF | 200 | 250 | 360 | NT855-GA | 6 | 140*152 | 14 | 38 | 191 | 3000*1050*1800 | 2550
| YDK-250GF | 250 | 312.5 | 450 | NTA855-G1A | 6 | 140*152 | 14 | 38 | 193 | 3100*1050*1800 | 2600
| YDK-280GF | 280 | 350 | 504 | NTA855-G1B | 6 | 140*152 | 14 | 38 | 209 | 3100*1050*1800 | 2700
| YDK-300GF | 300 | 375 | 540 | NTA855-G2A | 6 | 140*152 | 14 | 38 | 191 | 3100*1050*1800 | 2800
| YDK-320GF | 320 | 400 | 576 | NTA855-G4 | 6 | 140*152 | 14 | 38 | 197 | 3100*1100*1900 | 2900
| YDK-320GF | 320 | 400 | 576 | NTAA855-G7 | 6 | 140*152 | 14 | 38 | 207 | 3300*1100*1900 | 3000
| YDK-350GF | 350 | 437.5 | 630 | NTAA855-G7A | 6 | 140*152 | 14 | 38 | 200 | 3350*1100*1900 | 3100
| YDK-400GF | 400 | 500 | 720 | QSNT-G4X | 6 | 140*152 | 14 | 39 | 211 | 3400*1200*1900 | 3200
| YDK-400GF | 400 | 500 | 720 | KTA19-G3 | 6 | 159*159 | 19 | 50 | 205 | 3500*1380*2000 | 3800
| YDK-450GF | 450 | 562.5 | 810 | KTA19-G3A | 6 | 159*159 | 19 | 50 | 202 | 3500*1380*2000 | 3900
| YDK-450GF | 450 | 562.5 | 810 | KTA19-G4 | 6 | 159*159 | 19 | 50 | 202 | 3500*1380*2000 | 3900
| YDK-480GF | 480 | 600 | 864 | KTAA19-G6 | 6 | 159*159 | 19 | 50 | 216 | 3600*1550*2200 | 4300
| YDK-500GF | 500 | 625 | 900 | KTA19-G8 | 6 | 159*159 | 19 | 50 | 204 | 3500*1400*2100 | 4200
| YDK-500GF | 500 | 625 | 900 | KTAA19-G6A | 6 | 159*159 | 19 | 50 | 216 | 3600*1550*2200 | 4500
| YDK-600GF | 600 | 750 | 1080 | KT38-GA | 12 | 159*159 | 38 | 135 | 221 | 4300*1800*2500 | 7100
| YDK-640GF | 640 | 800 | 1152 | KTA38-G2 | 12 | 159*159 | 38 | 135 | 206 | 4350*1800*2500 | 7300
| YDK-700GF | 700 | 875 | 1260 | KTA38-G2B | 12 | 159*159 | 38 | 135 | 198 | 4350*1800*2500 | 7600
| YDK-800GF | 800 | 1000 | 1440 | KTA38-G2A | 12 | 159*159 | 38 | 135 | 203 | 4400*1800*2500 | 7800
| YDK-824GF | 824 | 1030 | 1483.2 | KTA38-G5 | 12 | 159*159 | 38 | 135 | 200 | 4450*1800*2500 | 7900
| YDK-900GF | 900 | 1125 | 1620 | KTA38-G9 | 12 | 159*159 | 38 | 135 | 193 | 4450*1800*2500 | 8200
| YDK-1000GF | 1000 | 1250 | 1800 | KTA50-G3 | 16 | 159*159 | 50 | 177 | 202 | 5100*2100*2600 | 9600
| YDK-1000GF | 1000 | 1250 | 1800 | KTA50-G12 | 16 | 159*159 | 50 | 177 | 194 | 5350*2100*2600 | 9600
| YDK-1200GF | 1200 | 1500 | 2160 | KTA50-G8 | 16 | 159*159 | 50 | 204 | 205 | 5400*2150*2600 | 9800
| YDK-1200GF | 1200 | 1500 | 2160 | KTA50-GS8 | 16 | 159*159 | 50 | 204 | 205 | 5600*2150*2600 | 10800
| YDK-1320GF | 1320 | 1650 | 2376 | KTA50-G15X | 16 | 159*159 | 50 | 204 | 204 | 5600*2200*2800 | 11000
| YDK-1600GF | 1600 | 2000 | 2880 | KTA50-G16B | 16 | 159*159 | 50 | 204 | 191 | 5700*2200*2800 | 12000
| 机组型号 Model | 功率Power | 电 流 A Current | 发动机型号 Engine model | 缸 数 Cylinder | 缸径*行程 Bore*Stroke D | 排 气 量 L isplacemen | 机油容量L t Lube oil | 油耗g/kw .h Consumption | 尺寸mm Size | 重量Kg Weight
| KW | KVA
| 重庆康明斯(国三)系列
| YDK-220GF | 220 | 275 | 396 | QSM11-G1 | 6 | 125*147 | 10.8 | 37 | 223 | 3000*1150*1800 | 2900
| YDK-250GF | 250 | 312.5 | 450 | QSM11-G2 | 6 | 125*147 | 10.8 | 37 | 216 | 3000*1150*1800 | 3000
| YDK-280GF | 280 | 350 | 504 | QSM11-G3 | 6 | 125*147 | 10.8 | 37 | 206 | 3000*1150*1800 | 3100
| YDK-300GF | 300 | 375 | 540 | QSM11-G5 | 6 | 125*147 | 10.8 | 37 | 205 | 3100*1150*1800 | 3200
| YDK-320GF | 320 | 400 | 576 | QSM11-G6 | 6 | 125*147 | 10.8 | 37 | 205 | 3100*1150*1800 | 3200
| YDK-350GF | 350 | 437.5 | 630 | QSNT-G3 | 6 | 140*152 | 14 | 39 | 205 | 3200*1200*1800 | 3300
| YDK-400GF | 400 | 500 | 720 | QSK19-G14 | 6 | 159*159 | 19 | 83 | 207 | 3500*1400*2100 | 4500
| YDK-450GF | 450 | 562.5 | 810 | KTA19-G8E | 6 | 159*159 | 19 | 50 | 206 | 3600*1420*2100 | 4400
| YDK-500GF | 500 | 625 | 900 | KTA19-G8A | 6 | 159*159 | 19 | 50 | 205 | 3700*1420*2100 | 4500
| YDK-500GF | 500 | 625 | 900 | QSK19-G4 | 6 | 159*159 | 19 | 84 | 216 | 3650*1570*2200 | 4700
| YDK-550GF | 550 | 687.5 | 990 | KTA19-G9A | 6 | 159*159 | 19 | 50 | 205 | 3700*1450*2100 | 4700
| YDK-550GF | 550 | 687.5 | 990 | QSK19-G19 | 6 | 159*159 | 19 | 84 | 197 | 3800*1950*2300 | 4800
| YDK-600GF | 600 | 750 | 1080 | QSK19-G20 | 6 | 159*159 | 19 | 84 | 194 | 3800*1950*2300 | 5100
| YDK-640GF | 640 | 800 | 1152 | QSK19-G21 | 6 | 159*159 | 19 | 84 | 198 | 3850*1950*2300 | 5200
| YDK-720GF | 720 | 900 | 1296 | KTA38-G5E | 12 | 159*159 | 38 | 135 | 205 | 4800*2150*2550 | 7500
| YDK-720GF | 720 | 900 | 1296 | QSK38-G9 | 12 | 159*159 | 38 | 144 | 220 | 4600*2050*2550 | 7600
| YDK-800GF | 800 | 1000 | 1440 | QSK38-G10 | 12 | 159*159 | 38 | 144 | 214 | 4600*2050*2550 | 7800
| YDK-850GF | 850 | 1062.5 | 1530 | KTA38-G7E | 12 | 159*159 | 38 | 135 | 203 | 4800*2150*2550 | 8000
| YDK-900GF | 900 | 1125 | 1620 | KTA38-G9E | 12 | 159*159 | 38 | 135 | 203 | 4800*2150*2550 | 8200
| YDK-900GF | 900 | 1125 | 1620 | QSK38-G11 | 12 | 159*159 | 38 | 144 | 206 | 4600*2050*2550 | 8300
| YDK-1000GF | 1000 | 1250 | 1800 | KTA38-G9A | 12 | 159*159 | 38 | 173 | 197 | 4900*2150*2550 | 8500
| YDK-1000GF | 1000 | 1250 | 1800 | KTA50-G3E | 16 | 159*159 | 50 | 177 | 204 | 5500*2150*2600 | 9800
| YDK1000GF | 1000 | 1250 | 1800 | QSK38-G5 | 12 | 159*159 | 38 | 144 | 199 | 4870*2150*2500 | 9200
| YDK1000GF | 1000 | 1250 | 1800 | QSK38-G12 | 12 | 159*159 | 38 | 144 | 199 | 4800*2100*2550 | 9200
| YDK-1100GF | 1100 | 1375 | 1980 | KTA50-G7E | 16 | 159*159 | 50 | 177 | 203 | 5500*2150*2600 | 9900
| YDK-1100GF | 1100 | 1375 | 1980 | QSK38-G13 | 12 | 159*159 | 38 | 144 | 193 | 4800*2100*2550 | 9300
| 以上技术参数转速为1500 RPM, 频率50 Hz, 额定电压400/230 V, 功率因数0.8,接线方式为3相4线。60 Hz 发电机组可以根据客户的特殊需要定制。发电机可 以根据客户需要，选用无锡斯坦福、上海马拉松、凯捷利等知名品牌。本参数表仅供参考，如有更改恕不另行通知。
上一篇：
上一篇： 东风康明斯柴油发电机组
下一篇：
推荐产品
重庆康明斯柴油发电机组
东风康明斯柴油发电机组
关于云顶
产品中心
国产柴油发电机组
进口柴油发电机组
合资柴油发电机组
船用发电机组
艇用超静音机组
移动发电机组
甲醇发电机组
静音发电机组
燃气发电机组
上海瓦西兰系列
经典案例
联系方式
联系人：王先生
手机：15371578925
QQ：3087308684
地址：江苏省泰州市海陵工业园区兴陵路79号
Copyright © 2025 江苏云顶发电机有限公司 版权所有 苏ICP备2025194851号-2
首页
一键拨打
在线咨询
