URL: https://fdjze.com/jinkou/175.html
Accessed: 2026-11-14

帕金斯柴油发电机组_柴油发电机组厂家
在线客服系统
首页
关于云顶
产品中心
经典案例
联系方式
当前位置： 首页 > 产品中心 > 进口柴油发电机组
帕金斯柴油发电机组
以质量求生存，以信誉求发展，以服务赢市场
进口柴油发电机组
帕金斯柴油发电机组
咨询热线：15371578925
返回列表
产品详情
| 机组型号 Model | 功率Power | 电流 A Current | 发 动机型号 Engine model Cyl | 缸数 inder | 缸径 *行程 Bore*Stroke | 排气量L Displacement | 机油容L Lube oil | 油耗g/kw .hConsumption | 尺寸mm Size | 重量Kg Weight
| KW | KVA
| YDP-7GF | 7 | 8.75 | 12.6 | 403D-11G | 3 | 77*81 | 1.13 | 5 | 252 | 1100*650*1050 | 300
| YDP-10GF | 10 | 12.5 | 18 | 403D-15G L | 3 | 84*90 | 1.49 | 6 | 248 | 1250*700*1100 | 350
| YDP-12GF | 12 | 15 | 21.6 | 403A-15G2 | 3 | 84*90 | 1.49 | 6 | 250 | 1250*700*1100 | 350
| YDP-16GF | 16 | 20 | 28.8 | 404D-22G L | 4 | 84*100 | 2.2 | 11 | 237 | 1350*710*1100 | 500
| YDP-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105*127 | 3.3 | 8 | 211 | 1470*940*1100 | 800
| YDP-36GF | 36 | 45 | 64.8 | 1103A-33TG1 | 3 | 105*127 | 3.3 | 8 | 211 | 1550*750*1180 | 800
| YDP-48GF | 48 | 60 | 86.4 | 1104D-44TG2 | 4 | 105*127 | 4.4 | 8 | 235 | 1830*780*1250 | 800
| YDP-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105*127 | 3.3 | 8 | 215 | 1850*750*1280 | 850
| YDP-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105*127 | 4.4 | 8 | 208 | 1800*750*1280 | 900
| YDP-64GF | 64 | 80 | 115.2 | 1104A-44TG2 | 4 | 105*127 | 4.4 | 8 | 208 | 1850*780*1200 | 1000
| YDP-80GF | 80 | 100 | 144 | 1104D-E44TAG1 | 4 | 105*127 | 4.41 | 8 | 205 | 1900*800*1200 | 1000
| YDP-80GF | 80 | 100 | 144 | 1104C-44TAG2 | 4 | 100*127 | 4.41 | 8 | 208 | 1950*800*1200 | 1000
| YDP-80GF | 80 | 100 | 144 | 1104D-E44TAG2 | 4 | 105*127 | 4.41 | 8 | 205 | 1950*800*1200 | 1000
| YDP-110GF | 110 | 137.5 | 198 | 1106A-70TG1 | 6 | 105*135 | 7.01 | 8 | 199 | 2500*950*1450 | 1250
| YDP-114GF | 114 | 142.5 | 205.2 | 1106D-E70TAG2 | 6 | 105*135 | 7.01 | 18 | 216 | 2300*950*1300 | 1300
| YDP-120GF | 120 | 150 | 216 | 1106D-E70TAG3 | 6 | 105*135 | 7.01 | 18 | 212 | 2300*950*1300 | 1300
| YDP-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105*135 | 7.01 | 17 | 208 | 2300*950*1300 | 1450
| YDP-140GF | 140 | 175 | 252 | 1106A-70TAG3 | 6 | 105*135 | 7.01 | 17 | 206 | 2300*950*1300 | 1450
| YDP-144GF | 144 | 180 | 259.2 | 1106D-E70TAG4 | 6 | 105*135 | 7.01 | 18 | 211 | 2300*950*1300 | 1500
| YDP-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105*135 | 7.01 | 17 | 220 | 2550*930*1670 | 1700
| YDP-160GF | 160 | 200 | 288 | 1206A-E70TTAG1 | 6 | 105*135 | 7.01 | 16 | 212 | 2800*1000*1800 | 1800
| YDP-180GF | 180 | 225 | 324 | 1206A-E70TTAG2 | 6 | 105*135 | 7.01 | 16 | 212 | 2800*1000*1800 | 1800
| YDP-200GF | 200 | 250 | 360 | 1206A-E70TTAG3 | 6 | 105*135 | 7.01 | 16 | 212 | 2800*1000*1800 | 2000
| YDP-200GF | 200 | 250 | 360 | 1506A-E88TAG3 L | 6 | 112*149 | 8.8 | 41 | 198 | 2900*1150*1700 | 2150
| YDP-240GF | 240 | 300 | 432 | 1506A-E88TAG5 L | 6 | 112*149 | 8.8 | 41 | 198 | 3100*1150*1700 | 2200
| YDP-280GF | 280 | 350 | 504 | 2206C-E13TAG2 L | 6 | 130*157 | 12.5 | 40 | 209 | 3600*1100*2000 | 3200
| YDP-320GF | 320 | 400 | 576 | 2206C-E13TAG3 L | 6 | 130*157 | 12.5 | 40 | 206 | 3650*1100*2000 | 3300
| YDP-360GF | 360 | 450 | 648 | 2506C-E15TAG1 L | 6 | 137*171 | 15.2 | 62 | 211 | 3700*1200*2000 | 3400
| YDP-400GF | 400 | 500 | 720 | 2506C-E15TAG2 L | 6 | 137*171 | 15.2 | 62 | 211 | 3700*1200*2100 | 3760
| YDP-400GF | 400 | 500 | 720 | 2506D-E15TAG2 L | 6 | 137*171 | 15.2 | 62 | 211 | 4050*1200*2100 | 3760
| YDP-480GF | 480 | 600 | 864 | 2806C-E18TAG1A L | 6 | 145*183 | 18.1 | 62 | 216 | 4100*1600*2200 | 4800
| YDP-520GF | 520 | 650 | 936 | 2806A-E18TAG2 L | 6 | 145*183 | 18.1 | 62 | 202 | 4200*1600*2200 | 5000
| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000
| YDP-600GF | 600 | 750 | 1080 | 2806A-E18TTAG5 | 6 | 145*183 | 18.1 | 68 | 200 | 4400*1600*2200 | 5500
| YDP-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160*190 | 22.9 | 113 | 209 | 4500*1800*2300 | 6200
| YDP-640GF | 640 | 800 | 1152 | 4006-23TAG3A | 6 | 160*190 | 22.9 | 113 | 209 | 4600*1800*2300 | 6200
| YDP-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160*190 | 30.5 | 153 | 206 | 4800*1900*2450 | 7700
| YDP-800GF | 800 | 1000 | 1440 | 4008TAG2A | 8 | 160*190 | 30.5 | 166 | 202 | 4800*1900*2450 | 8000
| YDP-900GF | 900 | 1125 | 1620 | 4008-30TAG3 | 8 | 160*190 | 30.5 | 153 | 206 | 4880*2100*2500 | 8000
| YDP-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160*190 | 45.8 | 177 | 212 | 4880*2100*2500 | 10000
| YDP-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160*190 | 45.8 | 177 | 200 | 5000*2150*2500 | 10000
| YDP-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160*190 | 45.8 | 177 | 208 | 5050*2180*2550 | 10500
| YDP-1480GF | 1480 | 1850 | 2664 | 4016TAG1A | 16 | 160*190 | 61.1 | 237 | 205 | 5700*2500*2800 | 13500
| YDP-1600GF | 1600 | 2000 | 2880 | 4016TAG2A | 16 | 160*190 | 61.1 | 237 | 208 | 6050*2660*2870 | 14000
| YDP-1800GF | 1800 | 2250 | 3240 | 4016-61TRG3 | 16 | 160*190 | 61.1 | 237 | 205 | 7000*2720*3000 | 14000
上一篇：
上一篇： 沃尔沃柴油发电机组
下一篇：
下一篇： 奔驰MTU柴油发电机组
推荐产品
威曼柴油发电机组
奔驰MTU柴油发电机组
帕金斯柴油发电机组
关于云顶
产品中心
国产柴油发电机组
进口柴油发电机组
合资柴油发电机组
船用发电机组
艇用超静音机组
移动发电机组
甲醇发电机组
静音发电机组
燃气发电机组
上海瓦西兰系列
经典案例
联系方式
联系人：王先生
手机：15371578925
QQ：3087308684
地址：江苏省泰州市海陵工业园区兴陵路79号
Copyright © 2025 江苏云顶发电机有限公司 版权所有 苏ICP备2025194851号-2
首页
一键拨打
在线咨询
