URL: https://fdjze.com/jinkou/176.html
Accessed: 2026-11-14

奔驰MTU柴油发电机组_柴油发电机组厂家
在线客服系统
首页
关于云顶
产品中心
经典案例
联系方式
当前位置： 首页 > 产品中心 > 进口柴油发电机组
奔驰MTU柴油发电机组
以质量求生存，以信誉求发展，以服务赢市场
进口柴油发电机组
奔驰MTU柴油发电机组
咨询热线：15371578925
返回列表
产品详情
| 机组型号 Model | 功率P ower | 电流A Current | 发动机型号 Engin e model | 缸数 Cylinder | 缸径*行程 Bore*Stroke | 排气量L Displacement | 机油容量L Lube oil | 油耗g/kw.h Consumption | 尺寸mm Size | 重量Kg Weight
| KW | KVA
| MTU(奔驰)2000系列
| YDM-550GF | 550 | 687.5 | 990 | 12V2000G25 | 12 | 130*150 | 23.88L | 77L | 197 | 4000*1650*2280 | 6500
| YDM-630GF | 630 | 787.5 | 1134 | 12V2000G65 | 12 | 130*150 | 23.88L | 77L | 202 | 4200*1650*2280 | 7000
| YDM-800GF | 800 | 1000 | 1440 | 16V2000G25 | 16 | 130*150 | 31.84L | 102L | 198 | 4500*2000*2300 | 7800
| YDM-880GF | 880 | 1100 | 1584 | 16V2000G65 | 16 | 130*150 | 31.84L | 102L | 198 | 4500*2000*2300 | 7800
| YDM-1000GF | 1000 | 1250 | 1800 | 18V2000G65 | 18 | 130*150 | 35.82L | 130L | 202 | 4700*2000*2380 | 9000
| MTU(奔驰)4000系列
| YDM-1000GF | 1000 | 1250 | 1800 | 12V4000G23RF | 12 | 170*210 | 57.2L | 260L | 203 | 6100*2150*2400 | 12000
| YDM-1200GF | 1200 | 1500 | 2160 | 12V4000G23F | 12 | 170*210 | 57.2L | 260L | 200 | 6100*2200*2710 | 13000
| YDM-1400GF | 1400 | 1750 | 2520 | 12V4000G63F | 12 | 170*210 | 57.2L | 260L | 193 | 6100*2200*2710 | 13000
| YDM-1600GF | 1600 | 2000 | 2880 | 16V4000G23F | 16 | 170*210 | 76.3L | 300L | 192 | 6500*2260*2720 | 17000
| YDM-1800GF | 1800 | 2250 | 3240 | 16V4000G63F | 16 | 170*210 | 76.3L | 300L | 191 | 6500*2600*2700 | 17500
| YDM-2000GF | 2000 | 2500 | 3600 | 20V4000G23F | 20 | 170*210 | 95.4L | 390L | 195 | 6530*2755*3040 | 19000
| YDM-2200GF | 2200 | 2750 | 3960 | 20V4000G63F | 20 | 170*210 | 95.4L | 390L | 193 | 7780*2920*2950 | 20000
| YDM-2400GF | 2400 | 3000 | 4320 | 20V4000G63LF | 20 | 170*210 | 95.4L | 390L | 192 | 8300*2950*2700 | 20000
| 以上技术参数转速为1500 RPM, 频率50 Hz, 额定电压400/230 V, 功率因数0.8,接线方式为3相4线。60 Hz 发电机组可以根据客户的特殊需要定制。发电机可 以根据客户需要，选用无锡斯坦福、上海马拉松、上海恒声等知名品牌。本参数表仅供参考，如有更改恕不另行通知。
上一篇：
上一篇： 帕金斯柴油发电机组
下一篇：
下一篇： 斗山大宇发电机组
推荐产品
威曼柴油发电机组
奔驰MTU柴油发电机组
帕金斯柴油发电机组
关于云顶
产品中心
国产柴油发电机组
进口柴油发电机组
合资柴油发电机组
船用发电机组
艇用超静音机组
移动发电机组
甲醇发电机组
静音发电机组
燃气发电机组
上海瓦西兰系列
经典案例
联系方式
联系人：王先生
手机：15371578925
QQ：3087308684
地址：江苏省泰州市海陵工业园区兴陵路79号
Copyright © 2025 江苏云顶发电机有限公司 版权所有 苏ICP备2025194851号-2
首页
一键拨打
在线咨询
