URL: https://fdjze.com/jinkou/182.html
Accessed: 2026-11-14

威曼柴油发电机组_柴油发电机组厂家
在线客服系统
首页
关于云顶
产品中心
经典案例
联系方式
当前位置： 首页 > 产品中心 > 进口柴油发电机组
威曼柴油发电机组
以质量求生存，以信誉求发展，以服务赢市场
进口柴油发电机组
威曼动力D系列柴油机纯正传承曼D28系列发动机技术,全部采用V型排列,功率覆盖84，1150kW，可靠性高、动力强劲、噪音低,燃油耗低等优点,价格合理, 是常(备)用发电机组的理想配套动力。
咨询热线：15371578925
返回列表
产品详情
威曼 柴油发电机组 主要参数
| 型号Type | 功率 | 电流 | 发动机型号 | 缸数 | 缸径*行程(mm) | 排气量(L) | 燃油消耗率g/kw.h | 长*宽*高L*W*H(mm) | 机组重量Kg
| KW | KVA
| YDWM-80GF | 80 | 100 | 144 | J07 | 6 | 108*125 | 6.87 | 200 | 2250*800*1300 | 1250
| YDWM-240GF | 240 | 300 | 432 | D11A2 | 6 | 128*142 | 10.964 | 198 | 2900*1050*1650 | 2400
| YDWM-260GF | 260 | 325 | 468 | D11A1 | 6 | 128*142 | 10.964 | 198 | 3000*1050*1650 | 2600
| YDWM-280GF | 280 | 350 | 504 | D11A | 6 | 128*142 | 10.964 | 198 | 3050*1050*1650 | 2650
| YDWM-320GF | 320 | 400 | 576 | D15A2 | 8 | 128*142 | 14.618 | 198 | 3100*1300*1700 | 2700
| YDWM-350GF | 350 | 437.5 | 630 | D15A1 | 8 | 128*142 | 14.618 | 198 | 3100*1400*1850 | 2800
| YDWM-400GF | 400 | 500 | 720 | D15A | 8 | 128*142 | 14.618 | 198 | 3120*1400*1850 | 3000
| YDWM-450GF | 450 | 562.5 | 810 | D22A3 | 12 | 128*142 | 21.927 | 198 | 3300*1400*1850 | 3300
| YDWM-500GF | 500 | 625 | 900 | D22A2 | 12 | 128*142 | 21.927 | 198 | 3400*1400*1850 | 3400
| YDWM-520GF | 520 | 650 | 936 | D22A1 | 12 | 128*142 | 21.927 | 198 | 3400*1400*1850 | 3500
| YDWM-550GF | 550 | 687.5 | 990 | D22A | 12 | 128*142 | 21.927 | 198 | 3400*1400*1850 | 3700
| YDWM-620GF | 620 | 775 | 1116 | D22 | 12 | 128*142 | 21.927 | 198 | 3500*1400*1850 | 4000
| YDWM-650GF | 650 | 812.5 | 1170 | D30A4 | 16 | 128*142 | 29.235 | 201 | 4500*1800*2200 | 7000
| YDWM-700GF | 700 | 875 | 1260 | D30A3 | 16 | 128*142 | 29.235 | 201 | 4500*1800*2200 | 7000
| YDWM-750GF | 750 | 937.5 | 1350 | D30A2 | 16 | 128*142 | 29.235 | 201 | 4600*1850*2300 | 7500
| YDWM-800GF | 800 | 1000 | 1440 | D30A1 | 16 | 128*142 | 29.235 | 201 | 4600*1850*2300 | 8000
| YDWM-900GF | 900 | 1125 | 1620 | D30A | 16 | 128*142 | 29.235 | 201 | 4650*1900*2350 | 8200
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、凯捷利等知名品牌。
3.本参数表仅供参考，如有更改恕不另行通知。
上一篇：
上一篇： 斗山大宇发电机组
下一篇：
下一篇： 奔驰MTU柴油发电机组
推荐产品
威曼柴油发电机组
奔驰MTU柴油发电机组
帕金斯柴油发电机组
关于云顶
产品中心
国产柴油发电机组
进口柴油发电机组
合资柴油发电机组
船用发电机组
艇用超静音机组
移动发电机组
甲醇发电机组
静音发电机组
燃气发电机组
上海瓦西兰系列
经典案例
联系方式
联系人：王先生
手机：15371578925
QQ：3087308684
地址：江苏省泰州市海陵工业园区兴陵路79号
Copyright © 2025 江苏云顶发电机有限公司 版权所有 苏ICP备2025194851号-2
首页
一键拨打
在线咨询
