URL: https://fdjze.com/guochan819/183.html
Accessed: 2026-11-14

玉柴柴油发电机组_柴油发电机组厂家
在线客服系统
首页
关于云顶
产品中心
经典案例
联系方式
当前位置： 首页 > 产品中心 > 国产柴油发电机组
玉柴柴油发电机组
以质量求生存，以信誉求发展，以服务赢市场
国产柴油发电机组
玉柴柴油发电机组
咨询热线：15371578925
返回列表
产品详情
| 机组型号 Model | 功率Power | 电流A Current | 发动机型号 Engine model | 缸数 Cylinder | 缸 径 * 行 程 Bore*Stroke | 排 气 量 L Displacement | 机油容量L Lube oil | 油耗g/kw.h Consumption | 尺寸mm Size | 重量Kg Weight
| KW | KVA
| 玉柴( 国二 )系列
| YDY-20GF | 20 | 25 | 36 | YC4V35-D20 | 4 | 89*100 | 2.5 | 6.5 | 240 | 1700*750*1050 | 500
| YDY-30GF | 30 | 37.5 | 54 | YC4V45Z-D20 | 4 | 89*100 | 2.5 | 6.5 | 240 | 1700*750*1050 | 550
| YDY-34GF | 34 | 42.5 | 61.2 | YC4V55Z-D20 | 4 | 89*100 | 2.5 | 6.5 | 240 | 1700*750*1050 | 600
| YDY-40GF | 40 | 50 | 72 | YC4D60-D25 | 4 | 102*118 | 3.86 | 12 | 220 | 1800*750*1200 | 920
| YDY-50GF | 50 | 62.5 | 90 | YC4D90Z-D25 | 4 | 110*125 | 4.75 | 13.5 | 212 | 1920*850*1260 | 935
| YDY-64GF | 64 | 80 | 115.2 | YC4D90Z-D25 | 4 | 110*125 | 4.75 | 13.5 | 214 | 2250*940*1300 | 1200
| YDY-90GF | 90 | 112.5 | 162 | YC4A140L-D25 | 4 | 110*125 | 4.75 | 13.5 | 205 | 2080*940*1390 | 1250
| YDY-100GF | 100 | 125 | 180 | YC4A180L-D20 | 4 | 108*132 | 4.84 | 17 | 208 | 2250*950*1420 | 1300
| YDY-120GF | 120 | 150 | 216 | YC6B180L-D20 | 4 | 108*125 | 6.87 | 21 | 198 | 2350*950*1420 | 1450
| YDY-132GF | 132 | 165 | 237.6 | YC6B205L-D20 | 6 | 108*125 | 6.87 | 17 | 211 | 2550*950*1420 | 1480
| YDY-160GF | 160 | 200 | 288 | YC6A245L-D21 | 6 | 108*132 | 7.26 | 22 | 203 | 2550*950*1550 | 1520
| YDY-180GF | 180 | 225 | 324 | YCD6Q33H6-260 | 6 | 108*132 | 7.42 | 22 | 205 | 2600*1000*1600 | 1600
| YDY-200GF | 200 | 250 | 360 | YC6MK350L-D20 | 6 | 123*145 | 10.34 | 30 | 203 | 2930*1120*1600 | 1990
| YDY-250GF | 250 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123*145 | 10.33 | 30 | 203 | 3010*1120*1600 | 2200
| YDY-300GF | 300 | 375 | 540 | YC6MJ500L-D21 | 6 | 131*145 | 11.73 | 30 | 206 | 3050*1120*1700 | 2570
| YDY-360GF | 360 | 450 | 648 | YC6T600L-D22 | 6 | 145*165 | 16.35 | 56 | 204 | 3500*1280*1800 | 3500
| YDY-400GF | 400 | 500 | 720 | YC6T660L-D20 | 6 | 145*165 | 16.35 | 56 | 208 | 3500*1440*1800 | 3800
| 玉柴( 国三 )系列
| YDY-16GF | 16 | 20 | 28.8 | 4D24G6 | 4 | 87*103 | 2.449 | 10 | 232 | 1700*700*1000 | 580
| YDY-20GF | 20 | 25 | 36 | 4D24G7 | 4 | 87*103 | 2.449 | 10 | 232 | 1700*700*1000 | 650
| YDY-24GF | 24 | 30 | 43.2 | 4D24TG2 | 4 | 87*103 | 2.449 | 10 | 232 | 1700*700*1000 | 650
| YDY-32GF | 32 | 40 | 57.6 | 4D24TG0 | 4 | 87*103 | 2.449 | 10 | 230 | 1800*750*1100 | 750
| YDY-40GF | 40 | 50 | 72 | YCD4V33H6-75 | 4 | 89*100 | 2.5 | 7 | 202 | 1800*800*1100 | 780
| YDY-50GF | 50 | 62.5 | 90 | YC4D80-D34 | 4 | 105*118 | 3.86 | 12 | 210 | 1850*750*1200 | 800
| YDY-55GF | 55 | 68.75 | 99 | YC4D90-D34 | 4 | 102*118 | 3.86 | 12 | 199 | 1920*800*1200 | 900
| YDY-64GF | 64 | 80 | 115.2 | YV4D105-D34 | 4 | 110*125 | 4.75 | 13.5 | 210 | 1950*850*1200 | 950
| YDY-90GF | 90 | 112.5 | 162 | YC4D140-D31 | 4 | 110*125 | 4.75 | 13.5 | 198 | 2200*850*1200 | 1000
| YDY-100GF | 100 | 125 | 180 | YC4A165-D30 | 4 | 108*132 | 4.84 | 17 | 212 | 2300*900*1500 | 1250
| YDY-120GF | 120 | 150 | 216 | YCD6Q23H8-210 | 6 | 108*135 | 7.42 | 23 | 200 | 2500*980*1600 | 1700
| YDY-180GF | 180 | 225 | 324 | YCD6Q33H6-260 | 6 | 108*135 | 7.42 | 23 | 200 | 2500*1000*1600 | 2300
| YDY-200GF | 200 | 250 | 360 | YCA08350-D30 | 6 | 110*132 | 7.527 | 24 | 205 | 2600*1200*1460 | 1900
| YDY-200GF | 200 | 250 | 360 | YC6MK350-D30 | 6 | 123*145 | 10.34 | 30 | 201 | 3100*1050*1750 | 2750
| YDY-250GF | 250 | 312.5 | 450 | YC6MK420-D30 | 6 | 123*145 | 10.34 | 30 | 203 | 3200*1150*1750 | 3000
| YDY-300GF | 300 | 375 | 540 | YC6MJ450-D30 | 6 | 123*145 | 10.34 | 30 | 198 | 3200*1150*1750 | 3000
| YDY-300GF | 300 | 375 | 540 | YC6MJ500-D30 | 6 | 131*145 | 11.73 | 35 | 210 | 3200*1100*1900 | 3000
| YDY-320GF | 320 | 400 | 576 | YC6K500-D31 | 6 | 129*155 | 12.16 | 32 | 201 | 3200*1250*1850 | 3500
| YDY-320GF | 320 | 400 | 576 | YC6MJ549-D30 | 6 | 131*145 | 11.73 | 37 | 201 | 3200*1250*1850 | 3500
| YDY-350GF | 350 | 437.5 | 630 | YC6K520-D30 | 6 | 129*155 | 12.16 | 32 | 201 | 3300*1250*1850 | 3500
| YDY-360GF | 360 | 450 | 648 | YC6MJ600-D30 | 6 | 131*145 | 11.73 | 37 | 203 | 3300*1250*1850 | 3500
| YDY-400GF | 400 | 500 | 720 | YC6K660-D30 | 6 | 129*165 | 12.94 | 34 | 195 | 3500*1250*1850 | 3800
| YDY-400GF | 400 | 500 | 792 | YC6T660-D31 | 6 | 145*165 | 16.35 | 56 | 216 | 3500*1500*1970 | 4000
| YDY-440GF | 440 | 550 | 792 | YC6MJ660-D30 | 6 | 131*145 | 11.73 | .37 | 207.5 | 3300*1250*1850 | 3500
| YDY-450GF | 450 | 562.5 | 810 | YC6T780-D31 | 6 | 145*165 | 16.35 | 56 | 220 | 3500*1600*1900 | 3900
| YDY-450GF | 450 | 562.5 | 810 | YC6TD780-D31 | 6 | 152*180 | 19.6 | 55 | 220 | 3600*1600*1900 | 4000
| YDY-500GF | 500 | 625 | 900 | YC6TC840-D31 | 6 | 152*165 | 17.96 | 52 | 225 | 3550*1600*1900 | 4000
| YDY-500GF | 500 | 625 | 900 | YC6TD840-D31 | 6 | 152*180 | 19.6 | 55 | 215 | 3650*1600*2000 | 4000
| YDY-550GF | 550 | 687.5 | 990 | YC6TC900-D31 | 6 | 152*165 | 17.96 | 52 | 225 | 3650*1600*1900 | 4000
| YDY-550GF | 550 | 687.5 | 990 | YC6TD900-D31 | 6 | 152*180 | 19.6 | 55 | 214 | 3700*1460*1900 | 4700
| YDY-600GF | 600 | 750 | 1080 | YC6TD1000-D30 | 6 | 152*180 | 19.6 | 55 | 208 | 3850*1500*2050 | 4935
| YDY-600GF | 600 | 750 | 1080 | YC6C1020-D31 | 6 | 200*210 | 39.58 | 160 | 209 | 4350*1580*2200 | 5500
| YDY-640GF | 640 | 800 | 1152 | YC6TD1100-D30 | 6 | 152*180 | 19.6 | 56 | 220 | 3850*1500*2050 | 5500
| YDY-720GF | 720 | 900 | 1296 | YC6TH1220-D31 | 6 | 175*195 | 28.14 | 95 | 200 | 4321*2000*2130 | 7500
| YDY-800GF | 800 | 1000 | 1440 | YC6TH1320-D31 | 6 | 175*195 | 28.14 | 95 | 200 | 4321*2000*2130 | 7500
| YDY-900GF | 900 | 1125 | 1620 | YC6TF1520-D31 | 6 | 175*220 | 31.75 | 115 | 207.6 | 4450*2050*2130 | 7600
| YDY-900GF | 900 | 1125 | 1620 | YC6C1520-D31 | 6 | 200*210 | 39.58 | 160 | 208 | 4560*1800*2460 | 8400
| YDY-1000GF | 1000 | 1250 | 1800 | YC6TF1660-D31 | 6 | 175*220 | 31.75 | 115 | 212 | 4450+2100*2130 | 7700
| YDY-1000GF | 1000 | 1250 | 1800 | YC6C1660-D31 | 6 | 200*210 | 39.58 | 160 | 208 | 4580*2200*2400 | 8500
| YDY-1000GF | 1000 | 1250 | 1800 | YC12VTD1680-D30 | 12 | 152*180 | 39.2 | 210 | 210 | 5000*2000*2200 | 9000
| YDY-1100GF | 1100 | 1375 | 1980 | YC12VTD1830-D30 | 12 | 152*180 | 392 | 210 | 210 | 5000*2100*2200 | 9200
| YDY-1200GF | 1200 | 1500 | 2160 | YC12VTD2000-D30 | 12 | 152*180 | 39.2 | 210 | 210 | 5200*2100*2200 | 9400
| YDY-1200GF | 1200 | 1500 | 2160 | YC12VC2070-D31 | 12 | 200*210 | 79.17 | 370 | 205 | 5300*2500*2800 | 11800
| YDY-1350GF | 1350 | 1687.5 | 2430 | YC16VTD2270-D30 | 16 | 152*180 | 52.26 | 310 | 206 | 5000*2450*2660 | 10500
| YDY-1500GF | 1500 | 1875 | 2700 | YC16VTD2510-D30 | 16 | 152*180 | 52.26 | 280 | 206 | 5200*2470*2510 | 12000
| YDY-1500GF | 1500 | 1875 | 2700 | YC12VC2270-D31 | 12 | 200*210 | 79.17 | 340 | 204 | 5600*2200*2800 | 13200
| YDY-1600GF | 1600 | 2000 | 2880 | YC16VTD2700-D30 | 16 | 152*180 | 52.26 | 310 | 200 | 5500*2500*2530 | 13000
| YDY-1600GF | 1600 | 2000 | 2880 | YC12VC2700-D31 | 12 | 200*210 | 79.17 | 370 | 205 | 5810*2696*2760 | 13300
| YDY-1800GF | 1800 | 2250 | 3240 | YC16VC3000-D31 | 16 | 200*210 | 105.56 | 520 | 205 | 6830*2745*3100 | 17500
| YDY-2000GF | 2000 | 2500 | 3600 | YC16VC3300-D31 | 16 | 200*210 | 105.56 | 520 | 205 | 6830*2745*3100 | 17580
| YDY-2200GF | 2200 | 2750 | 3960 | YC16VC3600-D31 | 16 | 200*210 | 105.56 | 520 | 205 | 7400*3100*3300 | 19200
| YDY-2400GF | 2400 | 3000 | 4320 | YC16VC400-D31 | 16 | 200*210 | 105.56 | 520 | 212 | 8400*2880*3360 | 25000
| YDY-2500GF | 2500 | 3125 | 4500 | YC16VC4200-D30 | 16 | 200*210 | 105.56 | 520 | 220 | 8600*2900*3500 | 26000
| YDY-2800GF | 2800 | 3500 | 5040 | YC16VC4500-D30 | 16 | 200*210 | 105.56 | 520 | 220 | 9000*2950*3500 | 27000
| YDY-3000GF | 3000 | 3750 | 5400 | YC16VC4900-D30 | 16 | 200*210 | 105.56 | 520 | 220 | 9000*2950*3500 | 27500
上一篇：
下一篇：
下一篇： 上柴动力发电机组
推荐产品
潍柴动力发电机组
上柴动力发电机组
玉柴柴油发电机组
关于云顶
产品中心
国产柴油发电机组
进口柴油发电机组
合资柴油发电机组
船用发电机组
艇用超静音机组
移动发电机组
甲醇发电机组
静音发电机组
燃气发电机组
上海瓦西兰系列
经典案例
联系方式
联系人：王先生
手机：15371578925
QQ：3087308684
地址：江苏省泰州市海陵工业园区兴陵路79号
Copyright © 2025 江苏云顶发电机有限公司 版权所有 苏ICP备2025194851号-2
首页
一键拨打
在线咨询
