URL: https://zccpower.com/electric-generators/single-cylinder-silent-diesel-generators/
Accessed: 2026-10-29

5-10 kW Single Cylinder Silent Diesel Generator | ZC Power
Skip to content
Home
Generators
Electric Power Generators
Diesel Generators
Emergency Power Systems
Generator Cooling Systems
Industrial Generators
Natural Gas Generators
Portable Generators
Single-Phase Generators
Standby Generators
Stationary Generators
Three-Phase Generators
5- 10 kW Single Cylinder Silent Diesel Generators
10-20 kW Twin Cylinder Silent Diesel Generators
Open Frame Diesel Generators
Gasoline Generators
Inverter Gasoline Generators
Power Output Range
10 – 100 kW Generators
101 – 300 kW Generators
301 – 500 kW Generators
501 – 1000 kW Generators
1001 kW and Up Generators
50 Hz Frequency Generators
60 Hz Frequency Generators
Power Solutions by Industry
Agricultural Backup Power
Commercial Backup Power
Construction Site Power
Data Center Backup Power
Event Power Solutions
Hospital Emergency Power
Industrial Plant Power
Oil & Gas Generators
Public Utility Power
Generator Set BY Brands
Cummins Diesel Generators
MTU Diesel Generators
Perkins Diesel Generators
Weichai Diesel Generators
Yuchai Diesel Generators
Generator Calculators
About Us
Blog
Contact Us
GET A QUOTE
Get in touch
Contact Form Your Name *
Email
Phone/WhatsApp
Your Message
Submit Form
Home
Generators
Electric Power Generators
Diesel Generators
Emergency Power Systems
Generator Cooling Systems
Industrial Generators
Natural Gas Generators
Portable Generators
Single-Phase Generators
Standby Generators
Stationary Generators
Three-Phase Generators
5- 10 kW Single Cylinder Silent Diesel Generators
10-20 kW Twin Cylinder Silent Diesel Generators
Open Frame Diesel Generators
Gasoline Generators
Inverter Gasoline Generators
Power Output Range
10 – 100 kW Generators
101 – 300 kW Generators
301 – 500 kW Generators
501 – 1000 kW Generators
1001 kW and Up Generators
50 Hz Frequency Generators
60 Hz Frequency Generators
Power Solutions by Industry
Agricultural Backup Power
Commercial Backup Power
Construction Site Power
Data Center Backup Power
Event Power Solutions
Hospital Emergency Power
Industrial Plant Power
Oil & Gas Generators
Public Utility Power
Generator Set BY Brands
Cummins Diesel Generators
MTU Diesel Generators
Perkins Diesel Generators
Weichai Diesel Generators
Yuchai Diesel Generators
Generator Calculators
About Us
Blog
Contact Us
GET A QUOTE
Menu
ISO 9001 & CE Certified Factory-Direct Manufacturer
5-10 kW Single Cylinder Silent Diesel Generators
Quiet, dependable backup power for homes, small businesses, and remote operations. Air-cooled 186F/188F/198F series engines in sound-attenuated enclosures — factory-direct from a 300,000 m² manufacturing facility.
Request Factory-Direct Quote
View Specifications
Exporting to 50+ countries for over two decades
5kW
Min Output
10kW
Max Output
65-75dB
Noise at 7m
~9h
Runtime at 75% Load
“When the power grid fails, a reliable backup generator is the difference between business continuity and costly downtime. ZC Power is a direct source manufacturer — not a trading company — so you receive factory-direct pricing, authentic quality control, and direct access to the engineers who built your machine.”
100% full-load tested before dispatch — every unit, every time
The Product
Product Overview: Single Cylinder Silent Diesel Generators
ZC Power’s 5-10 kW single cylinder silent diesel generators combine a compact, air-cooled diesel engine with a sound-attenuated enclosure to deliver reliable backup or prime power at noise levels suitable for urban and residential environments. The range covers the most common small-scale power demands across residential, commercial, and agricultural applications.
Unlike the trading companies that dominate online B2B platforms, ZC Power owns and operates the production line. You bypass middleman markups and communicate directly with the engineers responsible for your equipment’s quality. Every generator undergoes full-load testing in our national standard testing center before it leaves the factory floor — a 100% verification policy backed by ISO 9001, CE, and CCC certifications.
We use genuine copper-wound alternators, Deep Sea or SmartGen control modules, and precision-machined engine components. With over two decades of export experience to 50-plus countries, we manage the logistics, documentation, and customs clearance so your equipment arrives on time and ready to operate.
Why Silent Matters
“Open-frame generators of equivalent power typically produce 85-95 dB — unsuitable for residential neighborhoods or urban businesses. ZC Power’s silent canopy reduces operational noise to 65-75 dB at 7 meters, comparable to normal conversation, without sacrificing cooling airflow or service access.”
Request your factory-direct quote today.
Contact Our Engineering Team
100%
Full-Load Tested
Verified Quality
Quality Assurance and Testing
At ZC Power, quality is verified — not assumed. Every generator — not every batch, not a random sample, but every single unit — undergoes full-load bank testing in our national standard testing center prior to dispatch: rated output, voltage regulation under 0-100% load steps, frequency response, noise levels, and all safety systems.
A test certificate with serial number traceability is provided with each unit. Gensets integrate Deep Sea or SmartGen controllers, ABB or Schneider breakers, and DELIXI or CHINT protection components — every major component with authentic serial number traceability.
ISO 9001:2015
CE Certified
CCC
Why Choose Us
Why Choose ZC Power for Your Single Cylinder Silent Generator
| | Capability | ZC Power (Direct Manufacturer) | Typical Trading Company
| Quality Control | 100% full-load testing in national standard testing center | Spot-checks or no testing before shipment
| Component Quality | Genuine copper-wound alternators , Deep Sea / SmartGen modules | Unverified substitute parts
| Certifications | ISO 9001, CE, CCC with full documentation | Often incomplete or unverified
| Customization | Voltage, canopy, control panel & OEM branding built to spec | Standard configurations only
| Warranty & Support | Direct manufacturer warranty with OEM parts by air freight | Middleman delays or no warranty fulfillment
| Pricing | Factory-direct pricing — no 20-30% middleman markup | Marked-up prices with unknown source quality
Silent Canopy
Sound-Attenuated Silent Canopy
The defining characteristic of this product line is the integrated soundproof enclosure. Heavy-gauge steel construction with acoustic insulation lining reduces operational noise to 65-75 dB at 7 meters — comparable to normal conversation, and roughly 10-15 times quieter in perceived loudness than open-frame equivalents.
The canopy makes these generators neighbor-friendly and compliant with municipal noise ordinances without sacrificing cooling airflow or service access.
Double-wall construction with sound-damping material
Ventilation ducts that maintain airflow while blocking noise
Lockable access panels & anti-corrosion powder coating
Engine & Alternator
High-Efficiency Engine with Copper-Wound AVR Alternator
Each generator is powered by a 4-stroke, direct-injection, air-cooled diesel engine in the 186F / 188F / 192F / 1100F series — proven reliability, straightforward maintenance, and 15-20% better fuel economy than gasoline equivalents.
Every unit pairs the engine with a 100% copper-wound brushless alternator with integrated AVR, maintaining output within ±1% of rated voltage to protect computers, POS systems, and sensitive electronics.
418-660cc displacement, 19:1+ compression ratio
Electric start with recoil backup on most models
Diesel stores longer and poses less fire risk than gasoline
Download the complete technical datasheet.
Get Specs & Drawings by Email
Engineered Excellence
Key Features and Benefits
Copper-Wound AVR Alternator
A 100% copper-wound brushless alternator with Automatic Voltage Regulation continuously monitors output and adjusts excitation current to hold voltage within ±1% of rated — even as load conditions change.
Benefit: Protects computers, POS systems, medical refrigeration, and communication equipment from damaging voltage fluctuations.
Electric Start with Recoil Backup
Standard electric start (key or push-button) with a maintenance-free 12V battery ensures quick, reliable starting. A recoil backup starter is included on most models as a manual fallback.
Benefit: Practical redundancy for generators deployed in remote locations where battery charging facilities may be limited.
Comprehensive Protection Systems
Multiple automatic safeguards come standard: low-oil shutdown prevents catastrophic engine seizure, overload protection trips the breaker if capacity is exceeded, and the control panel monitors voltage and frequency in real time.
Benefit: Protects your investment and minimizes costly repairs through intelligent fault detection.
Global Voltage Configurations
Every generator is configured to your country’s grid standard — 50Hz or 60Hz, single-phase 110-240V or three-phase 380-415V — as a standard part of the order process, not an extra-cost option.
Benefit: Arrives ready to connect, with country-specific outlets and distribution panel layouts available.
Technical Data
Technical Specifications
| | Specification | ZC-5S | ZC-6.5S | ZC-10S
| Rated Power | 5.0 kW / 6.25 kVA | 6.5 kW / 8.1 kVA | 10.0 kW / 12.5 kVA
| Max Power | 5.5 kW | 7.0 kW | 10.5 kW
| Engine Model | 186FA(E) | 192F(E) | 1100F(E)
| Engine Type | Single-cylinder, 4-stroke, air-cooled, direct injection
| Displacement | 418 cc | 498 cc | 660 cc
| Bore x Stroke | 86 x 72 mm | 92 x 75 mm | 100 x 84 mm
| Compression Ratio | 19:1 | 19:1 | 19.5:1
| Rated Speed | 3000 RPM (50 Hz) / 3600 RPM (60 Hz)
| Starting System | Electric start + recoil backup
| Alternator | Brushless, copper winding, AVR
| Voltage Options | 110/220/230/240V 1-phase | 1-phase; 220/380/400V 3-phase | 220/380/400/415V 3-phase (1-phase optional)
| Frequency | 50 Hz or 60 Hz
| Power Factor | 1.0 (1-phase) / 0.8 (3-phase)
| Noise Level (at 7m) | 68-72 dB(A) | 68-72 dB(A) | 70-75 dB(A)
| Fuel Tank | 15 L | 15 L | 25 L
| Fuel Consumption (75% load) | ~1.6 L/h | ~2.0 L/h | ~2.8 L/h
| Runtime (75% load) | ~9 hours | ~7.5 hours | ~9 hours
| Oil Capacity | 1.3 L | 1.5 L | 1.65 L
| DC Output | 12V / 8.3A
| Dimensions (L x W x H) | 950 x 530 x 700 mm | 980 x 560 x 740 mm | 1,100 x 600 x 800 mm
| Net Weight | 155 kg | 165 kg | 280 kg
| Warranty | 1 year / 1,000 hours (whichever comes first)
ATS Compatibility
Seamless, unattended switchover when grid power fails — ideal for backup applications where immediate response is critical.
Remote Monitoring
IoT-enabled SmartGen or Deep Sea module with smartphone connectivity for status, fuel level, and maintenance alerts.
Extended Fuel Tank
Upgraded 30L or 50L tank for extended continuous runtime between refueling.
Trailer / Skid Mounting
Mobile configurations for construction, agriculture, and rental applications.
Custom Voltage / Frequency
Configured to your country’s specific grid requirements at no extra cost.
Cold-Weather Package
Block heater and battery warmer for reliable starting in sub-zero environments.
Use Cases
Applications and Use Cases
Home Backup Power
A 5kW unit covers refrigerator, lighting, TV/internet, microwave, and a small water pump with headroom to spare. The 15L tank supports ~9 hours at 75% load — enough for a typical overnight outage. Outdoor installation with a transfer switch is required.
Small Business Continuity
Powers POS systems, security cameras, lighting, small refrigeration, computers, and electric shutters. The silent canopy is ideal for mixed-use buildings where open-frame noise would draw complaints.
Construction & Jobsites
Compact dimensions and optional wheel kits make the 5kW and 6.5kW models practical mobile power for tools, lighting, and chargers. The 10kW model handles multiple tools or site trailers.
Agriculture & Rural
Runs water pumps, grain augers, barn ventilation, and electric fencing as backup or prime power. Fewer engine parts means easier field maintenance and lower lifetime service costs.
Telecom & Remote Sites
Covers DC charging and equipment loads for off-grid towers and monitoring stations. ATS compatibility enables fully automatic, unattended start, load transfer, and shutdown.
Not Sure Which Fits?
Tell us about your application. Our engineers will assess your power requirements and recommend the optimal configuration — voltage, phase, and upgrades — at no charge.
Decision Guide
Single Cylinder vs. Twin Cylinder: Making the Right Choice
Choose Single-Cylinder When
Cost, Simplicity & Portability First
You prioritize purchase cost and simplicity. Fewer moving parts means a lower price, reduced spare parts inventory, and maintenance any general mechanic can perform.
Your load profile is relatively stable. Lighting, electronics, and continuous-run appliances are ideal steady-state loads.
You need portability. The ZC-5S (155 kg) and ZC-6.5S (165 kg) are manageable with lift points and an optional wheel kit.
You run intermittently. For standby use under 200 hours per year, the single-cylinder cost advantage far outweighs incremental twin-cylinder efficiency.
Consider Twin-Cylinder When
Heavy Continuous Loads & Smoothness
Your continuous load regularly exceeds 8kW for extended periods
You need to start large motors (3HP+) frequently while other equipment is running
You require the lowest possible vibration for elevated platforms or sensitive structures
Your application demands 24/7 continuous prime power operation
ZC Power offers both configurations — from single-cylinder 5kW portable units to V-twin and multi-cylinder generators up to 4,000kVA. Your engineer will recommend the most cost-effective configuration based on your specific load profile, not the highest-margin option.
Built to Your Spec
Customization and OEM/ODM Capabilities
As a source manufacturer operating a 300,000 m² production facility, ZC Power offers flexible customization that trading companies simply cannot match — from a single unit configured for a specific site to a full fleet branded under your company name.
Voltage & Frequency
50Hz or 60Hz, 110V through 480V, single-phase or three-phase — matched to your country’s grid standard.
Canopy Color & Finish
Powder-coated to your brand palette or site requirement.
Control Panel
From basic analog instrumentation to advanced Deep Sea digital controllers with remote monitoring.
Branding & Labeling
Full OEM badging, serial plate data, and custom documentation in your company name.
Outlet Configuration
Country-specific socket types and distribution panel layouts.
Packaging
Standard export crate, plywood case, or custom-branded retail packaging.
For Distributors and Dealers
Your brand, our engineering. Generators ship with your logo, color scheme, and model designations — backed by 25 years of manufacturing expertise.
Marketing and technical support. Product photography, datasheets, and installation manuals customized for your market.
Guaranteed parts availability. Direct OEM component supply ensures your service team can support every unit you sell.
Flexible order quantities. Trial orders available for new distributor relationships.
Testimonials
What Our Global Partners Say
“We distribute ZC Power’s 5-10kW silent generators under our own brand across three markets. The OEM badging, customized documentation, and guaranteed parts supply make them indistinguishable from our own product line — with factory quality we can stand behind.”
Mohammed Al-Rashid
Regional Power Equipment Distributor
Managing Director, Middle East
“Our clinic cannot compromise on backup power for refrigeration and lighting. The 10kW silent unit with ATS starts automatically within seconds of an outage, and at 70 dB our neighbors barely notice it. The engineers configured everything for our local voltage before shipping.”
Dr. Sarah Chen
Community Medical Clinic
Facility Administrator
“We’ve ordered three batches of the 6.5kW units for farm and rural customers. Factory-direct pricing lets us stay competitive, the full-load test certificates make customs clearance simple, and fuel economy is exactly as specified. A genuine engineering partner.”
James Morrison
Agricultural Equipment Supply Co.
Procurement Manager
50+
Export countries served
300,000
Square meter manufacturing facility
80+
Technical engineers supporting
25+
Years of manufacturing heritage
Global Service
Global Export and After-Sales Support
Importing machinery from overseas should not be a source of uncertainty. Two decades of export experience and a dedicated support infrastructure eliminate it.
STEP 1
Inquiry & Quotation
Tell us your power requirements and destination country; engineers respond with a detailed quotation and timeline.
STEP 2
Production & Testing
Typical lead time 15-25 days, with 100% full-load testing and a serial-numbered test certificate per unit.
STEP 3
Export Logistics
Secure container loading, complete customs documentation, FOB or CIF terms to 50+ countries.
STEP 4
Lifetime Support
Remote installation guidance, direct engineer troubleshooting, and OEM parts by air freight.
STEP 1
Inquiry & Quotation
Tell us your power requirements, destination country, and customization needs — our engineering team responds with a detailed quotation, specification sheet, and estimated delivery timeline.
STEP 2
Production & Testing
Typical lead time of 15-25 days from order confirmation. Every unit passes full-load testing and ships with a serial-numbered test certificate.
STEP 3
Export Logistics
Secure container loading and blocking, complete customs documentation (Certificate of Origin, invoice, packing list, bill of lading), FOB or CIF terms to 50+ countries.
STEP 4
Lifetime Support
Remote installation guidance via video call, troubleshooting with direct access to the engineers who built your unit, and authentic OEM parts shipped by air freight.
FAQ
Frequently Asked Questions
What can a 5kW generator run?
A 5kW silent diesel generator can simultaneously power a refrigerator (200W), lighting (400W), TV and internet equipment (350W), a microwave (1,000W), and a small water pump (1,000W) — with roughly 1,000W of headroom after a 20% safety margin. It will typically not run central air conditioning or large well pumps; for those loads, consider the 8-10kW range.
How quiet are these silent diesel generators?
ZC Power single cylinder silent generators operate at 65-75 dB(A) at 7 meters, depending on model and load. For context: 65 dB is normal conversation; 75 dB is a vacuum cleaner at distance. Open-frame equivalents typically measure 85-95 dB — the silent canopy is roughly 10 to 15 times quieter in perceived loudness.
How long can a single-cylinder diesel generator run continuously?
With the standard 15L tank (25L on the ZC-10S), expect approximately 7.5 to 9 hours at 75% load. Optional 30L or 50L extended tanks are available for longer uninterrupted runtime, and all models can be refueled while running following proper safety procedures.
What is the fuel consumption per hour?
At 75% load: approximately 1.6 L/h (5kW), 2.0 L/h (6.5kW), and 2.8 L/h (10kW). Running at 50% load reduces fuel use by roughly 25-30%. Diesel also stores significantly longer and more safely than gasoline — important for standby units that sit idle for months.
What is the difference between single-cylinder and twin-cylinder?
Single-cylinder engines are simpler, lighter, and more affordable — best for stable loads and intermittent use. Twin-cylinder engines deliver smoother power with less vibration, handle fluctuating loads better, and suit extended continuous operation at higher outputs. In the 5-10kW range, single-cylinder is the cost-effective choice for most standby and portable applications.
Can I get the generator customized for my country’s voltage?
Yes. Every generator is configured to your destination country’s grid — 50Hz or 60Hz, single-phase (110-240V) or three-phase (380-415V) — as a standard part of the order process, not an extra-cost option. Tell us your country and application, and our engineers will configure the correct voltage, frequency, and outlet arrangement.
What does the 1-year warranty cover?
The warranty covers defects in materials and workmanship on the engine, alternator, control system, and canopy for 1 year or 1,000 operating hours from delivery. Claims are processed directly by ZC Power as the manufacturer — no intermediary — with replacement parts shipped by air freight to minimize downtime.
Can these generators connect to an automatic transfer switch (ATS)?
Yes. All models can be configured for ATS compatibility at the time of order. The generator will automatically start, assume the load, and shut down when grid power returns — no manual intervention. Ideal for unattended sites, telecom installations, or homes where the primary user may not be present during an outage.
What shipping options are available?
We ship worldwide from our factory in Jining, Shandong Province, China. Standard shipping is sea freight (FOB or CIF), with transit of 15-40 days depending on destination; air freight is available for urgent orders. All export documentation is prepared for you — the shipment arrives ready for customs clearance.
How do I maintain a single-cylinder diesel generator?
Routine maintenance is straightforward: check oil before each use, change oil and filter every 100-200 hours, replace the air filter as needed (more often in dusty environments), clean the fuel filter every 300 hours, and check battery charge monthly on standby units. The single-cylinder design means fewer components and simpler access than multi-cylinder engines.
Request Your Factory-Direct Quote Now
Tell us your power requirements, destination country, and any customization needs. Our engineering team will respond with a detailed quotation, specification sheet, and estimated delivery timeline.
Get Your Custom Quote
Free application assessment
Full-load test certificate included
1 year / 1,000 hours warranty
OEM parts by air freight
Latest Insights & Resources
Three-Stage Battery Charging: Bulk, Absorption and Float
October 28, 2026
Three-stage battery charging runs bulk, absorption and float. Bulk delivers constant current until the battery reaches the absorption voltage. Absorption…
Generator Battery Overcharging: Four Causes, Four Fixes
October 27, 2026
Generator battery overcharging has four causes, and they are fixed in four different ways. The charger can be too small…
Does a Generator Charge Its Own Battery? Yes, While Running
October 26, 2026
Yes, while the engine runs, but not by the alternator you are probably picturing. A generator has two machines that…
NFPA 110 Battery Charger Requirements for Specifiers
October 23, 2026
NFPA 110 battery charger requirements sit in Chapter 5 of the standard, in the starting-equipment provisions at §5.6, and they…
Established in 1999, Shandong ZC Power CO., LTD is a direct manufacturer of industrial-grade standby and prime power solutions. Engineered for maximum reliability in extreme environments worldwide.
Core Products
Diesel Generators
Natural Gas Generators
Emergency Power Systems
Industrial Generators
Portable Generators
Quick Links
Power Output Range
Solutions by Industry
Generator Calculators
Industry Insights & Blog
About Us
Contact Us
Global Support
Address:
Economic Development Zone, Wenshang County, Jining, Shandong, China
Tel:
+86 15954906791
WhatsApp:
+86 15954906791
WeChat:
15954906791
Email:
[email protected]
© 2026 Shandong ZC Power CO., LTD. All rights reserved. Direct Manufacturer since 1999.
ISO9001
CE CERTIFIED
CCC COMPLIANT
