URL: https://zccpower.com/electric-generators/gasoline-generators/
Accessed: 2026-10-29

Gasoline Generators | Factory-Direct Prices | ZC Power
Skip to content
Home
Generators
Electric Power Generators
Diesel Generators
Emergency Power Systems
Generator Cooling Systems
Industrial Generators
Natural Gas Generators
Portable Generators
Single-Phase Generators
Standby Generators
Stationary Generators
Three-Phase Generators
5- 10 kW Single Cylinder Silent Diesel Generators
10-20 kW Twin Cylinder Silent Diesel Generators
Open Frame Diesel Generators
Gasoline Generators
Inverter Gasoline Generators
Power Output Range
10 – 100 kW Generators
101 – 300 kW Generators
301 – 500 kW Generators
501 – 1000 kW Generators
1001 kW and Up Generators
50 Hz Frequency Generators
60 Hz Frequency Generators
Power Solutions by Industry
Agricultural Backup Power
Commercial Backup Power
Construction Site Power
Data Center Backup Power
Event Power Solutions
Hospital Emergency Power
Industrial Plant Power
Oil & Gas Generators
Public Utility Power
Generator Set BY Brands
Cummins Diesel Generators
MTU Diesel Generators
Perkins Diesel Generators
Weichai Diesel Generators
Yuchai Diesel Generators
Generator Calculators
About Us
Blog
Contact Us
GET A QUOTE
Get in touch
Contact Form Your Name *
Email
Phone/WhatsApp
Your Message
Submit Form
Home
Generators
Electric Power Generators
Diesel Generators
Emergency Power Systems
Generator Cooling Systems
Industrial Generators
Natural Gas Generators
Portable Generators
Single-Phase Generators
Standby Generators
Stationary Generators
Three-Phase Generators
5- 10 kW Single Cylinder Silent Diesel Generators
10-20 kW Twin Cylinder Silent Diesel Generators
Open Frame Diesel Generators
Gasoline Generators
Inverter Gasoline Generators
Power Output Range
10 – 100 kW Generators
101 – 300 kW Generators
301 – 500 kW Generators
501 – 1000 kW Generators
1001 kW and Up Generators
50 Hz Frequency Generators
60 Hz Frequency Generators
Power Solutions by Industry
Agricultural Backup Power
Commercial Backup Power
Construction Site Power
Data Center Backup Power
Event Power Solutions
Hospital Emergency Power
Industrial Plant Power
Oil & Gas Generators
Public Utility Power
Generator Set BY Brands
Cummins Diesel Generators
MTU Diesel Generators
Perkins Diesel Generators
Weichai Diesel Generators
Yuchai Diesel Generators
Generator Calculators
About Us
Blog
Contact Us
GET A QUOTE
Menu
ISO9001 & CE Certified Since 1999
Gasoline Generators: Factory-Direct Portable Power Solutions
Portable gasoline generators from 2kW to 15kW, engineered at our Shandong source factory for residential backup, construction sites, outdoor events, and light commercial use. Open-frame, silent, and three-phase configurations with genuine OEM support.
Request Factory-Direct Quote
Learn More
Trusted by 50,000+ customers in 80+ countries
2kW
Min Output
15kW
Max Output
25+
Years Experience
80+
Countries
“Whether you are an international distributor seeking a reliable OEM partner, a contractor equipping multiple job sites, or a rental company building your fleet, ZC Power gasoline generators combine proven 4-stroke engine technology with heavy-duty construction and genuine factory support—at pricing that eliminates middleman markups entirely.”
Source Factory Direct — No Trading Company Markup
Built to Last
Engineering Quality You Can Rely On
Every gasoline power generator that leaves our Shandong facility is built to a single standard: reliable performance when it counts. Our generator sets are powered by 4-stroke, single-cylinder OHV engines with transistor-controlled ignition (TCI), delivering consistent starting, smooth operation, and fuel efficiency across the entire load range. The overhead valve design reduces carbon buildup and extends service intervals compared to side-valve alternatives.
Each engine is paired with a 100% copper-wound brushless alternator regulated by an automatic voltage regulator (AVR), keeping output voltage stable within ±5% of rated value—critical when powering sensitive electronics, variable-speed tools, or equipment with high inrush current.
Frames are heavy-duty tubular steel with engineered vibration-damping mounts and weather-resistant powder coating that resists corrosion in humid, coastal, and tropical environments. Every unit includes low-oil automatic shutdown and resettable circuit breakers on all AC outputs; select models offer optional carbon monoxide detection with automatic engine shutdown.
Quality Verified
“Every gasoline generator is full-load tested in our national standard testing center before shipment. Output voltage, frequency stability, noise level, and fuel consumption are measured and recorded—documented proof that each unit meets its rated specifications.”
Need specifications and factory-direct pricing?
Talk to Our Export Team
300,000
Square Meter Facility
Direct Manufacturing
The ZC Power Manufacturing Advantage
When you source gasoline generators from Shandong ZC Power, you deal directly with the factory that built them—not a trading company adding markup with no engineering accountability. Our 300,000-square-meter facility in Jining houses the complete workflow: steel fabrication, engine assembly, alternator winding, control panel integration, and final load-bank testing.
As a true manufacturer, we offer customization trading companies simply cannot: voltage and frequency configured to your local grid (110V–480V, 50/60Hz), European, British, American, Australian and industrial socket types, full OEM branding and custom colors, plus options like electric or remote start, wheel kits, extended fuel tanks, and CO detection.
ISO 9001
CE Certified
EPA
Euro V
SONCAP
Fuel Type Guide
Gasoline vs. Diesel Generator: Choosing the Right Fuel Type
| | Factor | Gasoline Generator | Diesel Generator
| Power Range | 1kW–15kW (portable / light commercial) | 8kW–4,000kW (industrial / heavy-duty)
| Typical Lifespan | 2,000–3,000 hours | 10,000–30,000+ hours
| Fuel Efficiency | ~250 g/kWh | ~195 g/kWh
| Upfront Cost | Lower | Higher
| Portability | Lightweight, often wheel-mounted | Heavy, typically stationary or containerized
| Cold Starting | Excellent in low temperatures | Requires glow plugs or pre-heating in extreme cold
| Noise Level | 62–75 dB at 7m | 70–85 dB (without soundproof enclosure)
| Best For | Intermittent use, portable applications, residential backup | Continuous / prime power, heavy industrial loads
For reliable portable power on a modest budget with intermittent runtime, a gasoline generator is the right tool. For continuous heavy-duty industrial power, explore our diesel generator sets engineered from 8kVA to 4,000kVA.
Product Lineup
Gasoline Generator Models & Specifications
Our portable gasoline generator lineup spans 2kW to 15kW in open-frame, silent, and three-phase configurations—every unit built with 100% copper-wound alternators, OHV 4-stroke engines, and automatic voltage regulation.
Open-Frame Portable Generators (2kW–8kW)
Built for jobsites, outdoor events, and general-purpose portable power. Heavy-duty tubular steel frame with anti-vibration mounts protects the engine and alternator during transport and operation.
| | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight
| ZC-GF2500 | 2.0 kW | 2.5 kW | 110/220V | 50/60Hz | OHV 208cc | 15L | 11 hrs | 68 dB | Recoil | 42 kg
| ZC-GF3500 | 2.8 kW | 3.5 kW | 110/220V | 50/60Hz | OHV 223cc | 15L | 10 hrs | 69 dB | Recoil | 48 kg
| ZC-GF5500 | 5.0 kW | 5.5 kW | 110/220V | 50/60Hz | OHV 389cc | 25L | 9 hrs | 72 dB | Recoil / Electric | 75 kg
| ZC-GF6500 | 6.0 kW | 6.5 kW | 110/220/380V | 50/60Hz | OHV 420cc | 25L | 8 hrs | 74 dB | Recoil / Electric | 82 kg
| ZC-GF8000 | 7.5 kW | 8.0 kW | 220/380V | 50/60Hz | OHV 460cc | 25L | 7 hrs | 75 dB | Electric | 90 kg
Silent / Sound-Attenuated Generators (3kW–10kW)
Acoustic enclosures lined with fire-retardant foam reduce noise without compromising cooling—ideal for residential backup, camping, RV use, and noise-sensitive environments.
| | Model | Rated Power | Max Power | Voltage | Frequency | Noise (7m) | Fuel Tank | Runtime (50%) | Start | Weight
| ZC-GS3500 | 2.8 kW | 3.5 kW | 110/220V | 50/60Hz | 62 dB | 15L | 10 hrs | Recoil / Electric | 55 kg
| ZC-GS5500 | 5.0 kW | 5.5 kW | 110/220V | 50/60Hz | 64 dB | 25L | 9 hrs | Electric | 85 kg
| ZC-GS8000 | 7.5 kW | 8.0 kW | 220/380V | 50/60Hz | 65 dB | 28L | 8 hrs | Electric | 105 kg
| ZC-GS10000 | 9.0 kW | 10.0 kW | 220/380V | 50/60Hz | 67 dB | 28L | 7 hrs | Electric | 120 kg
Three-Phase Gasoline Generators (5kW–15kW)
For commercial and light industrial applications, these units deliver 380V–480V output for motors, pumps, and workshop equipment, with AVR-regulated alternators for stable voltage under varying loads. Contact us for the complete technical datasheet with performance curves and dimension drawings.
Silent Series
Silent Gasoline Generators: Quiet Power for Noise-Sensitive Settings
For residential backup, camping, RV use, and outdoor events, our silent-series generators operate from 62 dB at 7 meters —comparable to normal conversation. The sound-attenuated canopy, lined with fire-retardant acoustic foam, reduces noise while maintaining adequate airflow for cooling.
A 5kW silent unit comfortably powers a refrigerator, multiple lights, a television, a fan, and phone charging simultaneously—without disturbing your household, guests, or neighbors.
From 62 dB noise level at 7 meters
Fire-retardant acoustic enclosure
Electric start standard on 5kW+ models
Open-Frame Series
Open-Frame Portable Generators: Jobsite-Tough Power, 2kW–8kW
Designed for construction sites, outdoor events, and general-purpose portable power, open-frame models prioritize durability and value . The heavy-duty tubular steel frame with anti-vibration mounts protects the engine and alternator during transport and daily operation on rough terrain.
Compact, balanced designs with integrated lifting points and optional wheel kits allow single-operator mobility, while electric-start options on 5kW+ models make daily operation effortless.
Heavy-duty tubular steel frame
Weather-resistant powder coating
Optional wheel kits & electric start
Tell us your application—we’ll recommend the right configuration.
Get a Tailored Recommendation
Applications
Gasoline Generator Applications
Home & Residential Backup (2kW–7kW)
Keep essential appliances, lighting, refrigerators, and communication devices running during grid outages. Silent-series models are ideal where noise is a concern.
Typical setup: A 5kW unit powers a refrigerator, lights, TV, fan, and phone charging simultaneously.
Construction & Jobsite Power (5kW–10kW)
Run circular saws, hammer drills, concrete vibrators, air compressors, and lighting towers where grid power is unavailable. Electric start and vibration-damped frames stand up to daily transport.
Benefit: Heavy-duty construction holds up to rough terrain and continuous daily use.
Outdoor Events, Camping & RV (1kW–5kW)
Quiet, reliable power for outdoor events, food stalls, campsites, and RV owners. Silent models from 62 dB won’t disrupt guests or campers.
Benefit: Conversation-level noise with clean AVR-regulated output for electronics.
Commercial, Light Industrial & Rental (8kW–15kW)
A cost-effective alternative to diesel for workshops, retail backup, agriculture, and telecom sites with intermittent runtime. Three-phase options support motor-driven equipment; rental fleets benefit from factory-direct pricing and easy parts supply.
Benefit: Simplified control interfaces reduce operator training and rental-return issues.
Testimonials
What Our Global Partners Say
“We stock ZC Power silent gasoline generators across our rental fleet. The build quality is consistent unit to unit, spare parts are easy to source, and the simplified controls mean our customers need almost no training. Factory-direct pricing keeps our margins healthy.”
Carlos Mendes
Iberian Equipment Hire
Fleet Manager
“As a distributor, the OEM capability is what sold us. ZC Power configured voltage, sockets, and full branding for our market, and every container arrived with complete certification documents. Customs clearance has never been an issue.”
Amara Okafor
West Africa Power Distribution
Managing Director
“We run open-frame 8kW units on remote job sites daily. They start first pull, handle our compressors and vibration equipment without voltage sag, and the frames survive being loaded and unloaded every day. Exactly what a contractor needs.”
David Thompson
Outback Civil Contractors
Site Operations Lead
50,000+
Generator sets delivered worldwide
62 dB
Silent series noise from 7 meters
80+
Technical engineers supporting
25+
Years of manufacturing excellence
From Factory to Your Port
Global Export & Delivery
With over two decades of export experience, we manage the complete logistics chain—from our Shandong factory floor to your nearest port.
STEP 1
Specification & Quote
Share your power requirements, target market, and order volume; receive a detailed quotation within 24 hours.
STEP 2
Production & OEM
Standard models in 15–30 days; custom OEM orders with specialized voltage or branding in 30–45 days.
STEP 3
Testing & Documentation
Full-load testing with pre-shipment inspection reports, load-test results, and photographs for every order.
STEP 4
Export Delivery
FOB / CIF shipping via Qingdao, Shanghai, or Ningbo with complete customs and compliance paperwork.
STEP 1
Specification & Quote
Share your power requirements, target market, and order volume; our export team responds with a detailed quotation within 24 hours.
STEP 2
Production & OEM
Standard models ship in 15–30 days; custom OEM orders with specialized voltage, branding, or configuration in 30–45 days.
STEP 3
Testing & Documentation
Every unit is full-load tested, then packed with custom bracing and moisture-barrier protection. Pre-shipment inspection reports with load-test results and photographs are provided for every order.
STEP 4
Export Delivery
Flexible FOB / CIF terms via Qingdao, Shanghai, or Ningbo, with certificates of origin and compliance documentation prepared for your importing country.
FAQ
Frequently Asked Questions
What is a gasoline generator?
A gasoline generator is an engine-driven machine that converts the chemical energy in petrol into electrical power. A 4-stroke internal combustion engine spins a copper-wound alternator, producing AC electricity for tools, appliances, and equipment. Gasoline generators are the most common type of portable power equipment due to their compact size, low acquisition cost, and widespread fuel availability.
How long can a gasoline generator run continuously?
Most portable gasoline generators run 7 to 13 hours on a single tank at 50% load. Gasoline engines are designed for intermittent use—several hours at a time, then cooling down. For continuous 24/7 power, diesel generator sets are the more appropriate choice due to their liquid-cooled design and longer service life.
What size gasoline generator do I need?
Add up your total running wattage plus starting wattage for motor-driven devices. As a guide: 2–3kW covers basic home essentials; 5–7kW supports multiple appliances, a sump pump, and a microwave; 8–10kW runs a small workshop or construction tools. For a detailed calculation, send our engineering team your equipment list.
Can I order gasoline generators with custom voltage and socket types?
Yes. As a manufacturer with in-house control panel production, we configure each generator’s voltage, frequency, and sockets to match your destination country’s electrical standards. This is a standard part of our export process, not a special-order exception.
What is the MOQ for wholesale gasoline generator orders?
Minimum order quantities vary by model and customization level. Standard models typically start at 10 to 50 units per model. Fully customized OEM orders carry higher MOQs, discussed directly with our export team based on your volume requirements.
How do you ensure quality before shipping?
Every generator undergoes a full-load test in our national standard testing center. We verify rated output, voltage regulation, frequency stability, noise level, and fuel consumption against specification before the unit is approved for packaging, and a pre-shipment inspection report is provided to the buyer.
What warranty comes with ZC Power gasoline generators?
Our standard warranty covers 12 months or 1,000 operating hours from the date of shipment. Because we are the manufacturer, warranty support is direct—we supply OEM replacement parts and remote engineering guidance without third-party delays.
Get Your Factory-Direct Quote Today
CE-certified gasoline generators at true factory pricing—backed by a 300,000-square-meter facility, an on-site national standard testing center, and 80+ technical engineers. Specify your power requirements, target market, and order volume; we’ll respond with a comprehensive quote within 24 hours.
Request Your Custom Quote
Free technical consultation
Factory test reports included
12-month / 1,000-hour warranty
OEM parts & lifetime support
Latest Insights & Resources
Three-Stage Battery Charging: Bulk, Absorption and Float
October 28, 2026
Three-stage battery charging runs bulk, absorption and float. Bulk delivers constant current until the battery reaches the absorption voltage. Absorption…
Generator Battery Overcharging: Four Causes, Four Fixes
October 27, 2026
Generator battery overcharging has four causes, and they are fixed in four different ways. The charger can be too small…
Does a Generator Charge Its Own Battery? Yes, While Running
October 26, 2026
Yes, while the engine runs, but not by the alternator you are probably picturing. A generator has two machines that…
NFPA 110 Battery Charger Requirements for Specifiers
October 23, 2026
NFPA 110 battery charger requirements sit in Chapter 5 of the standard, in the starting-equipment provisions at §5.6, and they…
Established in 1999, Shandong ZC Power CO., LTD is a direct manufacturer of industrial-grade standby and prime power solutions. Engineered for maximum reliability in extreme environments worldwide.
Core Products
Diesel Generators
Natural Gas Generators
Emergency Power Systems
Industrial Generators
Portable Generators
Quick Links
Power Output Range
Solutions by Industry
Generator Calculators
Industry Insights & Blog
About Us
Contact Us
Global Support
Address:
Economic Development Zone, Wenshang County, Jining, Shandong, China
Tel:
+86 15954906791
WhatsApp:
+86 15954906791
WeChat:
15954906791
Email:
[email protected]
© 2026 Shandong ZC Power CO., LTD. All rights reserved. Direct Manufacturer since 1999.
ISO9001
CE CERTIFIED
CCC COMPLIANT
