URL: https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=35
Accessed: 2026-10-29

沃尔沃发电机 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力
语言选择
简体中文
English
全国咨询热线： 400-800-8419
网站首页
产品站
按发动机品牌分类
康明斯发电机
玉柴发电机
潍柴系列
上柴发电机
沃尔沃发电机
帕金斯发电机
凯普发电机
奔驰发电机
磐谷发电机
斗山发电机
济柴发电机
道依茨发电机
斯太尔发电机
锡柴发电机
通柴发电机
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
石油化工
高速公路
通信行业
防汛抗旱
公共设施
医院
楼盘
特殊机组
静音/防雨型
拖车/电源车型
全自动型
高压型
集装箱型
并机/并网型
燃气型
甲醇型
水泵机组
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
净化消音器
水轮机
租赁
尾气净化器
维护保养
机组维修
案例中心
联系方式
沃尔沃发电机热销型谱
| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数
| 主用 | 备用
| ZCDL-V75 | 70 | 75 | 126A | TAD550GE | 4 | 108*130 | 4.76L | 190g/kw.h | 2188*566*1300 | 1256kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V88 | 80 | 88 | 144A | TAD551GE | 4 | 108*130 | 4.76L | 190g/kw.h | 2100*566*1300 | 1276kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V115 | 105 | 115 | 189A | TAD750GE | 6 | 108*130 | 7.15L | 191g/kw.h | 2400*866*1560 | 1620kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V132 | 120 | 132 | 216A | TAD751GE | 6 | 108*130 | 7.15L | 190g/kw.h | 2500*866*1560 | 1650kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V150 | 140 | 150 | 252A | TAD752GE | 6 | 108*130 | 7.15L | 191g/kw.h | 2567*1046*1500 | 1753kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V175 | 160 | 175 | 288A | TAD753GE | 6 | 180*130 | 7.15L | 191g/kw.h | 2600*1046*1500 | 1789kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V220 | 200 | 220 | 360A | TAD754GE | 6 | 108*130 | 7.15L | 210g/kw.h | 2600*1046*1600 | 1900kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V275 | 250 | 275 | 450A | TAD1351GE | 6 | 131*158 | 12.78L | 200g/kw.h | 300*1106*1600 | 3000kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V310 | 280 | 310 | 504A | TAD1352GE | 6 | 131*158 | 12.78L | 200g/kw.h | 3050*1106*1600 | 3050kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V330 | 300 | 330 | 540A | TAD1354GE | 6 | 131*158 | 12.78L | 196g/kw.h | 3050*1106*1600 | 3100kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V360 | 330 | 360 | 594A | TAD1355GE | 6 | 131*158 | 12.78L | 195g/kw.h | 3200*1106*1600 | 3220kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V400 | 360 | 400 | 648A | TAD1650GE | 6 | 144*165 | 16.12L | 202g/kw.h | 330*1160*2000 | 3330kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V440 | 400 | 440 | 720A | TAD1651GE | 6 | 144*165 | 16.12L | 198g/kw.h | 330*1160*2000 | 3330kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V520 | 480 | 520 | 864A | TWD1652GE | 6 | 144*165 | 16.12L | 210g/kw.h | 3300*1400*2100 | 3800kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-V570 | 520 | 570 | 936A | TWD1653GE | 6 | 144*165 | 16.12L | 204g/kw.h | 3400*1400*2100 | 3950kg | 220/380 | 50Hz | 三相四线 | 详细参数
| | |
| | 沃尔沃发电机组参数 |
| | 品牌：沃尔沃 | 转速：1500转 | 控制：智能系统 | 排放标准：国二/国三/国四 |
| | 类型：瑞典进口品牌 | 频率：50赫兹 | 输出：三相四线 | 出口（美标）频率：60赫兹 |
| | 电流：交流 | 电压： ☑380V☑220V ☑其他 | 高压：☑6.3KV☑10.5KV | 出口（美标）电压：110V |
| | 电机：纯铜无刷 | 发动机：涡轮增压 | 油箱：8小时日用 | 出口（美标）转速：1800转 |
| | |
| | 正驰控股集团有限公司 成套柴油发电机生产工厂，各大品牌正宗授权 致力于为客户提供安全、 可靠、高效的 能源。公司专注智能、分布式能源电站：系综 合利用软件、计算机、通信、 网络等工程及噪音处理技术的 集成创新电站产品解决方案。 公司产品现已覆盖全国各地，并畅销越南等东南亚、北美、欧洲、南美、澳洲、非洲、中东、等世界各地，得到了社会各界的 广泛认可。为世界100多个国家提供整体解决方案，通过持续的研发和技术投入，目前，公司拥有内燃发电设备性能实验中心， 高压机6.3/10.5KV测试室，燃气测试室，环境温度模拟测试室，可模拟-30℃至60℃环境温度。 | |
| | |
| | 客户案例 | |
| | ·同德铝业公司 ·文昌地产公司 ·东润机电公司 ·恒强化工公司 ·中富置业公司 ·宝德建筑公司 ·华瑞晟新公司 ·中博新公司 ·开普医疗公司 ·巨霸机电公司 ·德森国际公司 ·博盛源科贸公司 ·洪宇建公司 ·利器金刚石公司 ·艾德电气公司 ·海军扫雷船大队 ·日之升公司 ·万寿建筑公司 ·新力量电子公司 ·威隆船舶公司 ·德霖国际公司 ·通力电力公司 ·宏祥地产公司 ·运通涂装公司 ·亿特机械公司 ·蒙都羊业公司 ·宏昌置业集团 ·天康禾田公司 ·鸿达贸易公司 ·天健机电公司 ·南京田先生 ·奥油实业公司 ·盛泰化学公司 ·京洲水产公司 ·华鑫化工公司 ·飞达钢业公司 ·东大化工公司 ·吴通树脂公司 ·华鑫化工公司 ·正龙金矿公司 ·百斯特公司 ·天富热电公司 | ·ZCDL-J880S ·ZCDL-Y250S ·ZCDL-C800 ·ZCDL-C88S ·ZCDL-S220 ·ZCDL-C1000 ·ZCDL-S280 ·ZCDL-C280 ·ZCDL-S350 ·ZCDL-C1500 ·ZCDL-C50S ·ZCDL-C120 ·ZCDL-C520S ·ZCDL-C50S ·ZCDL-C100 ·ZCDL-C500 ·ZCDL-C150 ·ZCDL-C33 ·ZCDL-S220 ·ZCDL-K200 ·ZCDL-D500 ·ZCDL-C220 ·ZCDL-C80 ·ZCDL-S60 ·ZCDL-S280 ·CZDL-S200 ·ZCDL-J1320 ·ZCDL-C300 ·ZCDL-V200 ·ZCDL-X750 ·ZCDL-S120 ·ZCDL-K500 ·ZCDL-C500 ·ZCDL-C100 ·ZCDL-K280 ·ZCDL-W120 ·ZCDL-S220 ·ZCDL-K220 ·ZCDL-K330 ·ZCDL-C220 ·ZCDL-C100 ·ZCDL-H550S |
| | |
| | |
| | |
| | 工厂报价热线 | |
| | 热线：400-800-8419 | 固话：0514-87585656 | 在线报价客服 |
| | 电话：15305277800 | 邮箱：zcdl@zcdl.com.cn | 在线报价客服 |
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
飞达钢业采购一台卡特彼勒发电机组
关注：376　分类：
介绍
参数
案例
藏龙生态旅游在我公司采购一台卡特彼勒400KW发电机组
关注：314　分类：
介绍
参数
案例
甘肃有色地勘局白银矿产勘察院在我公司采购一台卡特彼勒发电机组
关注：329　分类：
介绍
参数
案例
广西建工集团第二建筑工程有限责任公司柳州分公司承建项目在我公司采购一台卡特彼勒发
关注：311　分类：
介绍
参数
案例
四川雅地德矿山建设有限公司在我公司采购一台卡特彼勒发电机组
关注：325　分类：
介绍
参数
案例
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
西柴集团
正驰动力
产品中心
配件中心
服务网络 | 关于正驰 | 联系我们
正驰控股集团有限公司版权所有 ©2014-2016 苏ICP备16047810号-5
苏公网安备32100302011050号
