URL: https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=76
Accessed: 2026-10-29

500KW柴油发电机组 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力
语言选择
简体中文
English
全国咨询热线： 400-800-8419
网站首页
产品站
按发动机品牌分类
康明斯发电机
玉柴发电机
潍柴系列
上柴发电机
沃尔沃发电机
帕金斯发电机
凯普发电机
奔驰发电机
磐谷发电机
斗山发电机
济柴发电机
道依茨发电机
斯太尔发电机
锡柴发电机
通柴发电机
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
石油化工
高速公路
通信行业
防汛抗旱
公共设施
医院
楼盘
特殊机组
静音/防雨型
拖车/电源车型
全自动型
高压型
集装箱型
并机/并网型
燃气型
甲醇型
水泵机组
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
净化消音器
水轮机
租赁
尾气净化器
维护保养
机组维修
案例中心
联系方式
1 2 3
★500KW/千瓦柴油发电机（KVA）
| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数
| 500KW | 560KW | 康明斯 | ZCDL-C560 | KT38-G | 50Hz | 230/400 | 6.3/10.5 | 175g/kw.h | 三相四线 | 6 | 19 | 3700×1550×1940 | 4500 | 更多
| 450KW | 500KW | 康明斯 | ZCDL-C500 | KTAA19-G5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 6 | 18.9 | 3700×1550×1970 | 3800 | 更多
| 510KW | 560KW | 玉柴 | ZCDL-Y560 | YC6TD840-D31 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4000×1430×2050 | 4100 | 更多
| 450KW | 500KW | 玉柴 | ZCDL-Y500 | YC6TD780L-D20 | 50Hz | 230/400 | 6.3/10.5 | 220g/kw.h | 三相四线 | 6 | 19.598 | 4050×1050×2050 | 4100 | 更多
| 505KW | 555KW | 上柴 | ZCDL-S550 | SC27G830D2 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 27 | 3500×1610×2110 | 4200 | 更多
| 460KW | 505KW | 上柴 | ZCDL-S505 | 12GTAA27-G33 | 50Hz | 230/400 | 6.3/10.5 | 202g/kw.h | 三相四线 | 12 | 27 | 3500×1610×2110 | 3900 | 更多
| 520KW | 580KW | 潍柴 | ZCDL-W580 | 6M33D633E200 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4000×1420×2050 | 4120 | 更多
| 460KW | 520KW | 潍柴 | ZCDL-W520 | 6M33D572E200 | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 6 | 19 | 4060×1060×2000 | 4100 | 更多
| 480KW | 520KW | 沃尔沃 | ZCDL-V520 | TAD1642GE | 50Hz | 230/400 | 6.3/10.5 | 198g/kw.h | 三相四线 | 6 | 16 | 3300*1270*2030 | 3880 | 更多
| 480KW | 530KW | 珀金斯 | ZCDL-P530 | 2806D-E18TAG1A | 50Hz | 230/400 | 6.3/10.5 | 209g/kw.h | 三相四线 | 6 | 18 | 3760×1540×2130 | 3975 | 更多
| 456KW | 503KW | 斗山 | ZCDL-D503 | DP180LA | 50Hz | 230/400 | 6.3/10.5 | 195g/kw.h | 三相四线 | 10 | 18.237 | 3300x1390x1780 | 3285 | 更多
| 450KW | 500KW | 道依茨 | ZCDL-H500 | BF8M1015CP-LAG5 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 8 | 15.87 | 3500×1500×2250 | 3600 | 更多
| 500KW | 550KW | 卡特 | ZCDL-T550 | KT29G843TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多
| 450KW | 500KW | 卡特 | ZCDL-T500 | KT27G755TLD | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多
| 500KW | 550KW | 申动 | ZCDL-D550 | SD27G755D2 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 14.6 | 4600×1600×2350 | 4200 | 更多
| 468KW | 515KW | 申动 | ZCDL-D515 | SDG515 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 14.6 | 4600×1520×2100 | 4200 | 更多
| 500KW | 550KW | 磐古 | ZCDL-G550 | HTAA16EG5 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多
| 450KW | 500KW | 磐古 | ZCDL-G500 | PTAA15EG3 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 4600×1600×2350 | 4500 | 更多
| 500KW | 550KW | 乾能 | ZCDL-Q550 | QN26H680 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 5000×2200×2500 | 5500 | 更多
| 450KW | 495KW | 乾能 | ZCDL-Q495 | QN26H612 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 17 | 5000×2200×2500 | 5500 | 更多
| 500KW | 550KW | 凯普 | ZCDL-K550 | KPV610 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 5000×2200×2500 | 5500 | 更多
| 450KW | 500KW | 凯普 | ZCDL-K500 | KPV550 | 50Hz | 230/400 | 6.3/10.5 | 204g/kw.h | 三相四线 | 12 | 18.2 | 4600×1600×2350 | 4500 | 更多
| 热销机型
|
| 自选功能
| | | | | | | | | | | | |
| 全自动型 | | 静音型 | | 移动拖车型 | | 集装箱型 | | 电源车型 | | 远程监控型 | | 高压型
|
| | 客户案例 | |
| | ·同德铝业公司 ·文昌地产公司 ·东润机电公司 ·恒强化工公司 ·中富置业公司 ·宝德建筑公司 ·华瑞晟新公司 ·中博新公司 ·开普医疗公司 ·巨霸机电公司 ·德森国际公司 ·博盛源科贸公司 ·洪宇建公司 ·利器金刚石公司 ·艾德电气公司 ·海军扫雷船大队 ·日之升公司 ·万寿建筑公司 ·新力量电子公司 ·威隆船舶公司 ·德霖国际公司 ·通力电力公司 ·宏祥地产公司 ·运通涂装公司 ·亿特机械公司 ·蒙都羊业公司 ·宏昌置业集团 ·天康禾田公司 ·鸿达贸易公司 ·天健机电公司 ·南京田先生 ·奥油实业公司 ·盛泰化学公司 ·京洲水产公司 ·华鑫化工公司 ·飞达钢业公司 ·东大化工公司 ·吴通树脂公司 ·华鑫化工公司 ·正龙金矿公司 ·百斯特公司 ·天富热电公司 | ·ZCDL-J880S ·ZCDL-Y250S ·ZCDL-C800 ·ZCDL-C88S ·ZCDL-S220 ·ZCDL-C1000 ·ZCDL-S280 ·ZCDL-C280 ·ZCDL-S350 ·ZCDL-C1500 ·ZCDL-C50S ·ZCDL-C120 ·ZCDL-C520S ·ZCDL-C50S ·ZCDL-C100 ·ZCDL-C500 ·ZCDL-C150 ·ZCDL-C33 ·ZCDL-S220 ·ZCDL-K200 ·ZCDL-D500 ·ZCDL-C220 ·ZCDL-C80 ·ZCDL-S60 ·ZCDL-S280 ·CZDL-S200 ·ZCDL-J1320 ·ZCDL-C300 ·ZCDL-V200 ·ZCDL-X750 ·ZCDL-S120 ·ZCDL-K500 ·ZCDL-C500 ·ZCDL-C100 ·ZCDL-K280 ·ZCDL-W120 ·ZCDL-S220 ·ZCDL-K220 ·ZCDL-K330 ·ZCDL-C220 ·ZCDL-C100 ·ZCDL-H550S |
| | |
| | 成套柴油发电机生产工厂-正驰控股集团有限公司。致力于为客户提供安全、可靠、高效的能源。综合利用软件、计算机、通信、 网络等工程及噪音处理技术的集成创新电站产品解决方 案。通过持续的研发和技术投入，目前，公司拥有内燃发电设备性能实验中心，高压机10.5KV测试室，燃气测试室，环境温度模拟测试室，可模拟-30℃至60℃环境温度。 公司投资近10亿，占地200亩，20年专注生产。产品现已覆盖全国各地，并畅销越南等东南亚、北美、欧洲、南美、澳洲、非洲、中东、等世界各地，得到了社会各界的广泛认可。为 世界100多个国家提供整体解决方案。 整套柴油发电机：正驰控股集团有限公司出品，工厂位于扬州和徐州。 |
| | |
| | |
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
洋浦众合商行采购的500KW康明斯发电机组
关注：649　分类：
介绍 参数 案例
安徽天成建设有限公司在我公司采购一台上海普柴500KW发电机
关注：653　分类：
介绍 参数 案例
安徽省池州市金森矿业有限公司在我公司采购一台上柴动力发电机组
关注：382　分类：
介绍 参数 案例
金坛市北鑫化工有限公司在我公司采购一台上柴静音型发电机组
关注：206　分类：
介绍 参数 案例
凌志环保在我公司采购一台上柴500KW发电机组
关注：171　分类：
介绍 参数 案例
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
西柴集团
正驰动力
产品中心
配件中心
服务网络 | 关于正驰 | 联系我们
正驰控股集团有限公司版权所有 ©2014-2016 苏ICP备16047810号-5
苏公网安备32100302011050号
