URL: https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=49
Accessed: 2026-11-13

正驰动力45kw发电机组生产厂家 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力
语言选择
简体中文
English
全国咨询热线： 400-800-8419
网站首页
产品站
按发动机品牌分类
康明斯发电机
玉柴发电机
潍柴系列
上柴发电机
沃尔沃发电机
帕金斯发电机
凯普发电机
奔驰发电机
磐谷发电机
斗山发电机
济柴发电机
道依茨发电机
斯太尔发电机
锡柴发电机
通柴发电机
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
石油化工
高速公路
通信行业
防汛抗旱
公共设施
医院
楼盘
特殊机组
静音/防雨型
拖车/电源车型
全自动型
高压型
集装箱型
并机/并网型
燃气型
甲醇型
水泵机组
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
净化消音器
水轮机
租赁
尾气净化器
维护保养
机组维修
案例中心
联系方式
1 2 3
★45KW/千瓦柴油发电机（KVA）
| 功率 | 备用功率 | 品牌 | 整机编号 | 柴油机型号 | 频率 | 电压(V) | 高压(KV) | 燃油率 | 输出 | 缸数 | 排量(L) | 机组长宽高(mm) | 重量KG | 参数
| 45KW | 50KW | 康明斯 | ZCDL-C50 | 4BTA3.9-G2 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.9 | 1800×760×1400 | 980 | 更多
| 45KW | 50KW | 玉柴 | ZCDL-Y50 | YC4D85Z-D20 | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 4.214 | 1850×650×1400 | 1000 | 更多
| 40KW | 45KW | 全柴 | ZCDL-Q45 | 4JR3AD-1 | 50Hz | 230/400 | 6.3/10.5 | 240g/kw.h | 三相四线 | 4 | 4.078 | 1300×700×1000 | 711 | 更多
| 45KW | 50KW | 道依茨 | ZCDL-H50 | TD226B-3D | 50Hz | 230/400 | 6.3/10.5 | 200g/kw.h | 三相四线 | 4 | 3.114 | 1750×730×1450 | 900 | 更多
| 36KW | 45KW | 云内 | ZCDL-YN45 | YN38GB | 50Hz | 230/400 | 6.3/10.5 | 155g/kw.h | 三相四线 | 6 | 8.2 | 1300×550×900 | 550 | 更多
| 热销机型
|
| 自选功能
| | | | | | | | | | | | |
| 全自动型 | | 静音型 | | 移动拖车型 | | 集装箱型 | | 电源车型 | | 远程监控型 | | 高压型
|
| | 客户案例 | |
| | ·同德铝业公司 ·文昌地产公司 ·东润机电公司 ·恒强化工公司 ·中富置业公司 ·宝德建筑公司 ·华瑞晟新公司 ·中博新公司 ·开普医疗公司 ·巨霸机电公司 ·德森国际公司 ·博盛源科贸公司 ·洪宇建公司 ·利器金刚石公司 ·艾德电气公司 ·海军扫雷船大队 ·日之升公司 ·万寿建筑公司 ·新力量电子公司 ·威隆船舶公司 ·德霖国际公司 ·通力电力公司 ·宏祥地产公司 ·运通涂装公司 ·亿特机械公司 ·蒙都羊业公司 ·宏昌置业集团 ·天康禾田公司 ·鸿达贸易公司 ·天健机电公司 ·南京田先生 ·奥油实业公司 ·盛泰化学公司 ·京洲水产公司 ·华鑫化工公司 ·飞达钢业公司 ·东大化工公司 ·吴通树脂公司 ·华鑫化工公司 ·正龙金矿公司 ·百斯特公司 ·天富热电公司 | ·ZCDL-J880S ·ZCDL-Y250S ·ZCDL-C800 ·ZCDL-C88S ·ZCDL-S220 ·ZCDL-C1000 ·ZCDL-S280 ·ZCDL-C280 ·ZCDL-S350 ·ZCDL-C1500 ·ZCDL-C50S ·ZCDL-C120 ·ZCDL-C520S ·ZCDL-C50S ·ZCDL-C100 ·ZCDL-C500 ·ZCDL-C150 ·ZCDL-C33 ·ZCDL-S220 ·ZCDL-K200 ·ZCDL-D500 ·ZCDL-C220 ·ZCDL-C80 ·ZCDL-S60 ·ZCDL-S280 ·CZDL-S200 ·ZCDL-J1320 ·ZCDL-C300 ·ZCDL-V200 ·ZCDL-X750 ·ZCDL-S120 ·ZCDL-K500 ·ZCDL-C500 ·ZCDL-C100 ·ZCDL-K280 ·ZCDL-W120 ·ZCDL-S220 ·ZCDL-K220 ·ZCDL-K330 ·ZCDL-C220 ·ZCDL-C100 ·ZCDL-H550S |
| | |
| | 成套柴油发电机生产工厂-正驰控股集团有限公司。致力于为客户提供安全、可靠、高效的能源。综合利用软件、计算机、通信、 网络等工程及噪音处理技术的集成创新电站产品解决方 案。通过持续的研发和技术投入，目前，公司拥有内燃发电设备性能实验中心，高压机10.5KV测试室，燃气测试室，环境温度模拟测试室，可模拟-30℃至60℃环境温度。 公司投资近10亿，占地200亩，20年专注生产。产品现已覆盖全国各地，并畅销越南等东南亚、北美、欧洲、南美、澳洲、非洲、中东、等世界各地，得到了社会各界的广泛认可。为 世界100多个国家提供整体解决方案。 整套柴油发电机：正驰控股集团有限公司出品，工厂位于扬州和徐州。 |
| | |
| | |
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
建筑第八工程局在我公司采购10台潍柴发电机组
关注：323　分类：
介绍 参数 案例
中创耐火材料在我公司采购一台上柴股份电机
关注：248　分类：
介绍 参数 案例
美亚纺织在我公司采购一台潍柴电机组
关注：438　分类：
介绍 参数 案例
廊坊开新城市开发建设股份有限公司
关注：182　分类：
介绍 参数 案例
水利股份在我公司采购一台上柴发电机组
关注：201　分类：
介绍 参数 案例
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
西柴集团
正驰动力
产品中心
配件中心
服务网络 | 关于正驰 | 联系我们
正驰控股集团有限公司版权所有 ©2014-2016 苏ICP备16047810号-5
苏公网安备32100302011050号
