URL: https://www.zcdl.com.cn/index.php?m=content&c=index&a=lists&catid=39
Accessed: 2026-11-13

潍柴系列 - 【官网】|柴油发电机组厂家，康明斯发电机，柴油发电机，玉柴柴油发电机组，正驰动力
语言选择
简体中文
English
全国咨询热线： 400-800-8419
网站首页
产品站
按发动机品牌分类
康明斯发电机
玉柴发电机
潍柴系列
上柴发电机
沃尔沃发电机
帕金斯发电机
凯普发电机
奔驰发电机
磐谷发电机
斗山发电机
济柴发电机
道依茨发电机
斯太尔发电机
锡柴发电机
通柴发电机
按发电机组功率分类
10KW
15KW
20KW
24KW
30KW
36KW
40KW
45KW
50KW
55KW
60KW
64KW
70KW
75KW
80KW
85KW
90KW
100KW
110KW
120KW
130KW
140KW
150KW
160KW
180KW
200KW
220KW
240KW
250KW
280KW
300KW
330KW
360KW
400KW
450KW
500KW
550KW
600KW
660KW
700KW
750KW
800KW
850KW
880KW
900KW
1000KW
1100KW
1200KW
1300KW
1400KW
1500KW
1600KW
1700KW
1800KW
1900KW
2000KW
2100KW
2200KW
2500KW
3MW以上
按应用行业分类
工厂备用
酒店宾馆
冶金矿山
石油化工
高速公路
通信行业
防汛抗旱
公共设施
医院
楼盘
特殊机组
静音/防雨型
拖车/电源车型
全自动型
高压型
集装箱型
并机/并网型
燃气型
甲醇型
水泵机组
配件中心
机体系统
润滑系统
燃油系统
空气系统
电气系统
连接轴部分
油品及防冻液
垫片及修理包
水套加热器
水温传感器
防爆发动机泵机组
水泵机组
净化消音器
水轮机
租赁
尾气净化器
维护保养
机组维修
案例中心
联系方式
潍柴系列热销型谱
| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数
| 主用 | 备用
| ZCDL-W11 | 10 | 11 | 18A | WP2.1D18E2 | 4 | 85*92 | L | g/kw.h | 1950*960*1300 | 601kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W13 | 12 | 13 | 22A | WP2.1D18E2 | 4 | 85*92 | L | g/kw.h | 1950*960*1300 | 604kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W18 | 16 | 18 | 29A | WP2.5D22E2 | 4 | 90*100 | L | g/kw.h | 1950*960*1300 | 690kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W22 | 20 | 22 | 36A | WP3.9D33E2 | 4 | 102*118 | L | g/kw.h | 2200*1050*1400 | 890kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W22 | 20 | 22 | 36A | D226B-3D | 3 | 105*120 | L | g/kw.h | 2300*960*1490 | 1090kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W25 | 24 | 25 | 46.8A | 495D10-1 | 4 | 95*115 | 3.26L | 248g/kw.h | 1600*600*1000 | 650kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W33 | 30 | 33 | 54A | K4100D5-1 | 4 | 100*115 | 3.61L | 248g/kw.h | 1600*600*1000 | 680kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W33 | 30 | 33 | 54A | K4102D3-1 | 4 | 100*115 | 3.76L | 248g/kw.h | 1600*600*1000 | 680kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W45 | 40 | 45 | 81A | K4100ZD1 | 4 | 100*115 | 3.61L | 238g/kw.h | 1750*700*1100 | 711kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W55 | 50 | 55 | 90A | PHF4056ZD1 | 4 | 105*125 | 4.33L | 224g/kw.h | 1800*700*1400 | 807kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W70 | 64 | 70 | 115A | WP4D100E200 | 4 | 105*130 | L | g/kw.h | 2800*1050*1630 | 1620kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W85 | 75 | 85 | 135A | PHF6084ZD1 | 6 | 105*125 | 6.49L | 230g/kw.h | 1800*700*1400 | 950kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W100 | 90 | 100 | 162A | PHF6100ZLD1 | 6 | 105*125 | 6.49L | 229g/kw.h | 2350*720*1500 | 1000kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W110 | 100 | 110 | 180A | PHF6110ZLD1 | 6 | 105*130 | 6.75L | 224g/kw.h | 2450*720*1400 | 1100kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W120 | 110 | 120 | 198A | PHF6110ZLD1 | 6 | 105*130 | 6.75L | 229g/kw.h | 2600*900*1661 | 1200kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W130 | 120 | 130 | 216A | PHF6132ZLD1 | 6 | 105*135 | 7.02L | 231g/kw.h | 2600*900*1500 | 1500kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W165 | 150 | 165 | 270A | R6113ZLD1 | 6 | 113*125 | 7.518L | 231g/kw.h | 2800*900*1650 | 1600kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W198 | 180 | 198 | 325A | WP10D238E200 | 6 | 126*130 | L | g/kw.h | 3900*1320*2148 | 2652kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W220 | 200 | 220 | 361A | WP10D264E200 | 6 | 126*130 | L | g/kw.h | 3900*1320*2148 | 2672kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W275 | 250 | 275 | 451A | WP12D317E200 | 6 | 126*155 | L | g/kw.h | 4200*1320*2148 | 2800kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W330 | 300 | 330 | 541A | WP12D315E10 | 6 | 125*155 | L | g/kw.h | 4400*1310*2217 | 3620kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W330 | 300 | 330 | 541A | WP12D337E20 | 6 | 126*155 | L | g/kw.h | 4400*1310*2217 | 3650kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W330 | 300 | 330 | 541A | WP13D385E200 | 6 | 127*165 | L | g/kw.h | 4300*1300*2400 | 3550kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W352 | 320 | 352 | 577A | WP13D385E200 | 6 | 127*165 | L | g/kw.h | 4300*1300 | 2400kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W396 | 360 | 396 | 649A | 6M26D447E200 | 6 | 150*150 | L | g/kw.h | 500*1750*2725 | 6217kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W440 | 400 | 440 | 722A | 6M26D484E200 | 6 | 150*150 | L | g/kw.h | 500*1750*2725 | 6320kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W506 | 460 | 506 | 830A | 6M33D572E200 | 6 | 150*185 | L | g/kw.h | 5100*1750*2849 | 6700kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W550 | 500 | 550 | 902A | 6M33D605E200 | 6 | 150*185 | L | g/kw.h | 5100*1750*2849 | 6750kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W660 | 600 | 660 | 1082A | 12M26SRP | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10300kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W660 | 600 | 660 | 1082A | 12M26D748E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10300kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W704 | 640 | 704 | 1155A | 12M26D792E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10300kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W792 | 720 | 792 | 1425A | 12M26D902E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10500kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W880 | 800 | 880 | 1443A | 12M26D902E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3151 | 10660kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W880 | 800 | 880 | 1443A | 12M26D968E200 | 12 | 150*150 | L | g/kw.h | 6058*2438*3251 | 10660kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W990 | 900 | 990 | 1623A | 12M33D1108E200 | 12 | 150*185 | L | g/kw.h | 6058*2438*3151 | 11200kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1100 | 1000 | 1100 | 1804A | 12M33D1210E200 | 12 | 150*185 | L | g/kw.h | 6058*2438*3151 | 11500kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1200 | 1100 | 1200 | 2160A | 12M33D1320E200 | 12 | 159*159 | 50L | 191g/kw.h | 5900*2270*2500 | 12000kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1320 | 1200 | 1320 | 2376A | 12M33D1450E310 | 12 | 159*159 | 50L | g/kw.h | 5900*2270*2500 | 12000kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1400 | 1250 | 1400 | 2520A | 16M33D1530E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1440 | 1300 | 1440 | 2592A | 16M33D1580E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1520 | 1400 | 1520 | 2736A | 16M33D1680E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1650 | 1500 | 1650 | 2970A | 16M33D1800E310 | 16 | 159*159 | 60L | 191g/kw.h | 6200*2300*2550 | 15800kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W1800 | 1600 | 1800 | 3240A | 20M33D2020E310 | 20 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W2000 | 1800 | 2000 | 3600A | 12M55D2210E310 | 12 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W2200 | 2000 | 2200 | 3960A | 12M55D2450E310 | 12 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W2400 | 2200 | 2400 | 4320A | 12M55D2700E310 | 12 | 159*159 | 68L | 193g/kw.h | 6400×2800×3700 | 16200kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W2500 | / | 2500 | 4500A | 16M55D2750E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W2650 | 2400 | 2650 | 4770A | 16M55D2900E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W3000 | 2600 | 3000 | 5400A | 16M55D3300E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数
| ZCDL-W3300 | 3000 | 3300 | 5940A | 16M55D3600E310 | 16 | 159*159 | 72L | 200g/kw.h | 6900×2900×3800 | 18900kg | 220/380 | 50Hz | 三相四线 | 详细参数
| | |
| | 机组参数 |
| | 品牌：潍柴 | 转速：1500转 | 控制：智能系统 | 排放标准：国二/国三 |
| | 类型：国产品牌 | 频率：50赫兹 | 输出：三相四线 | 出口（美标）频率：60赫兹 |
| | 电流：交流 | 电压： ☑380V☑220V ☑其他 | 高压：☑6.3KV☑10.5KV | 出口（美标）电压：110V |
| | 电机：纯铜无刷 | 发动机：涡轮增压 | 油箱：8小时日用 | 出口（美标）转速：1800转 |
| | |
| | 正驰控股集团有限公司 成套柴油发电机生产工厂，各大品牌正宗授权 致力于为客户提供安全、 可靠、高效的 能源。公司专注智能、分布式能源电站：系综 合利用软件、计算机、通信、 网络等工程及噪音处理技术的 集成创新电站产品解决方案。 公司产品现已覆盖全国各地，并畅销越南等东南亚、北美、欧洲、南美、澳洲、非洲、中东、等世界各地，得到了社会各界的 广泛认可。为世界100多个国家提供整体解决方案，通过持续的研发和技术投入，目前，公司拥有内燃发电设备性能实验中心， 高压机6.3/10.5KV测试室，燃气测试室，环境温度模拟测试室，可模拟-30℃至60℃环境温度。 | |
| | |
| | 客户案例 | |
| | ·同德铝业公司 ·文昌地产公司 ·东润机电公司 ·恒强化工公司 ·中富置业公司 ·宝德建筑公司 ·华瑞晟新公司 ·中博新公司 ·开普医疗公司 ·巨霸机电公司 ·德森国际公司 ·博盛源科贸公司 ·洪宇建公司 ·利器金刚石公司 ·艾德电气公司 ·海军扫雷船大队 ·日之升公司 ·万寿建筑公司 ·新力量电子公司 ·威隆船舶公司 ·德霖国际公司 ·通力电力公司 ·宏祥地产公司 ·运通涂装公司 ·亿特机械公司 ·蒙都羊业公司 ·宏昌置业集团 ·天康禾田公司 ·鸿达贸易公司 ·天健机电公司 ·南京田先生 ·奥油实业公司 ·盛泰化学公司 ·京洲水产公司 ·华鑫化工公司 ·飞达钢业公司 ·东大化工公司 ·吴通树脂公司 ·华鑫化工公司 ·正龙金矿公司 ·百斯特公司 ·天富热电公司 | ·ZCDL-J880S ·ZCDL-Y250S ·ZCDL-C800 ·ZCDL-C88S ·ZCDL-S220 ·ZCDL-C1000 ·ZCDL-S280 ·ZCDL-C280 ·ZCDL-S350 ·ZCDL-C1500 ·ZCDL-C50S ·ZCDL-C120 ·ZCDL-C520S ·ZCDL-C50S ·ZCDL-C100 ·ZCDL-C500 ·ZCDL-C150 ·ZCDL-C33 ·ZCDL-S220 ·ZCDL-K200 ·ZCDL-D500 ·ZCDL-C220 ·ZCDL-C80 ·ZCDL-S60 ·ZCDL-S280 ·CZDL-S200 ·ZCDL-J1320 ·ZCDL-C300 ·ZCDL-V200 ·ZCDL-X750 ·ZCDL-S120 ·ZCDL-K500 ·ZCDL-C500 ·ZCDL-C100 ·ZCDL-K280 ·ZCDL-W120 ·ZCDL-S220 ·ZCDL-K220 ·ZCDL-K330 ·ZCDL-C220 ·ZCDL-C100 ·ZCDL-H550S |
| | |
| | |
| | |
| | 工厂报价热线 | |
| | 热线：400-800-8419 | 固话：0514-87585656 | 在线报价客服 |
| | 电话：15305277800 | 邮箱：zcdl@zcdl.com.cn | 在线报价客服 |
如需详细的技术参数请点击 【帮我介绍】 我们将提供人工服务
客户案例
中建八局第二建设有限公司日照市淄博路地下建设工程项目经理部在我公司采购十台40KW潍
关注：701　分类：
介绍
参数
案例
山西省太谷荣新建筑工程有限公司在我公司采购一台潍柴发电机组
关注：375　分类：
介绍
参数
案例
东台市海丰食品厂在我公司采购一台潍柴发电机组
关注：294　分类：
介绍
参数
案例
安徽飞达钢业有限公司在我公司采购一台潍柴发电机组
关注：335　分类：
介绍
参数
案例
乐清市电开电气有限公司在我公司采购一台潍柴发电机组
关注：269　分类：
介绍
参数
案例
产品分类
发动机品牌
应用行业
功率范围
特殊机组
配件中心
联系我们
联系方式
服务网络
客户服务
服务简介
服务展示
技术培训
在线服务
产品订购
配件订购
售后投诉
资料索取
专题网页
新闻中心
典型案例
产品中心
配件中心
OEM授权证书
集团官网
西柴集团
正驰动力
产品中心
配件中心
服务网络 | 关于正驰 | 联系我们
正驰控股集团有限公司版权所有 ©2014-2016 苏ICP备16047810号-5
苏公网安备32100302011050号
