URL: http://www.wfcyfdj.net/sbkms.htm
Accessed: 2026-11-13

康明斯发电机组|康明斯柴油发电机组|康明斯发电机|康明斯柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 康明斯发电机组系列
| | 康明斯（CUMMINS）在华投资逾一亿四千万美元，作为中国发动机行业最大的外国投资者，康明斯在中国拥有八家合资和独资制造企业。康明斯系列柴油发电机组是我公司采用东风康明斯B、C和L系列；重庆康明斯M、N和K系列和原装进口康明斯发动机配置品牌发电机，康明斯依靠其可靠的稳定性，全球三包连保。康明斯无论在设计还是制造上已经被人们认定为知名品牌，是世界引擎领域的高科技典范。无论何时何地使用，无论多大功率，您会发现康明斯发动机的超强动力。对多用户而言，康明斯动力对他们的工作非常适合。康明斯50匹马力以上柴油机的产量居世界首位，与竞争对手相比，康明斯设计与制造的产品，能够更好地满足顾客的需求。产品符合ISO 3046、ISO 4001、ISO 8525、IEC 34-1、GB1105、GB/T 2820、CSH 22-2、VDE 0530 及YD/T 502-2000《通信专用柴油发电机组的技术要求》等标准。 康明斯发电机优点：品质优良、低燃油消耗、噪声低、输出功率大，性能可靠。其可靠的稳定性、经济性、动力性、耐久性和环境安全性受到国内外用户的欢迎，全球三包连保。
| | |
| 康明斯B.C系列发电机组(50-180)KW | 康明斯K系列发电机组(300-500)KW
| |
| 康明斯N系列发电机组(180-300)KW | 康明斯V型K系列机组(500-1000)KW
| 　　 康明斯发电机组系列参数 销售咨询热线：0371-67924678
| | 机组型号 | 机组功率（ kw ） | 电流A | 柴油机型号 | 柴油机功 率 KW | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm
| 备用 | 额定
| 20GF | 22 | 20 | 39 /36 | 4B3.9-G1 | 27 /24 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 229 | 850 | 17 00×750×1230
| 2 0GF | 22 | 20 | 39 /36 | 4B5.9-G2 | 27 /24 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 229 | 850 | 17 00×750×1230
| 3 0GF | 33 | 30 | 5 9/54 | 4BT3.9-G1 | 40 /36 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 214 | 900 | 18 00×780×1230
| 3 0GF | 33 | 30 | 59 /54 | 4BT3.9-G2 | 40/36 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 214 | 1050 | 18 00×780×1230
| 55 GF1 | 55 | 50 | 99 /90 | 4BTA3.9-G2 | 6 0/55 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 213 | 1050 | 1 800×780×1270
| 90 GF1 | 88 | 80 | 162/144 | 6BT5.9-G1 | 92 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16.4 | 212 | 1120 | 2200×880×1400
| 9 0GF1 | 88 | 80 | 162/144 | 6BT5.9-G2 | 92 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16.4 | 212 | 1120 | 220 0×880×1400
| 110GF1 | 110 | 100 | 198 /180 | 6BTA5.9-G2 | 121 /110 | 6 | 102 | 120 | 5.9 | 17.5:1 | 12.1 | 227 | 1180 | 240 0×880×1360
| 110GF1 | 110 | 100 | 198 /180 | 6BTAA5.9-G2 | 132 /120 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16 | 208 | 1135 | 240 0×880×1360
| 120GF1 | 121 | 110 | 216 /198 | 6BTAA5.9-G2 | 132 /120 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16 | 208 | 1400 | 240 0×880×1360
| 132GF1 | 132 | 120 | 238/216 | 6CTA 8.3-G7 | 180/163 | 6 | 114 | 135 | 8.3 | 17.3:1 | 16.4 | 212 | 2400 | 247 0×880×1430
| 165GF1 | 165 | 150 | 297 /270 | 6C TA19-G2 | 180 /163 | 6 | 114 | 135 | 8.3 | 17.1:1 | 16.4 | 210 | 2479 | 247 0×880×1430
| 180GF1 | 176 | 160 | 324 /288 | 6CTAA8.3-G2 | 204 /183 | 6 | 114 | 135 | 8.3 | 18.1:1 | 16 | 205 | 2600 | 2600 ×880×1430
| 200GF1 | 198 | 180 | 361/324 | NT855-G | 225 /205 | 6 | 140 | 152 | 14 | 15.1:1 | 38.6 | 220 | 2500 | 285 0×1050×1780
| 220GF1 | 220 | 200 | 397/361 | N T855-GA | 254 /231 | 6 | 140 | 152 | 14 | 15:1 | 38.6 | 220 | 2500 | 285 0×1050×1780
| 220GF1 | 220 | 200 | 397/361 | N TA855-G1 | 265 /240 | 6 | 140 | 152 | 14 | 14.5:1 | 38.6 | 220 | 2600 | 300 0×1000×1780
| 250GF1 | 242 | 220 | 451/397 | NTA855-G1A | 291 /261 | 6 | 140 | 152 | 14 | 14.5:1 | 38.6 | 220 | 2700 | 300 0×1000×1780
| 280GF1 | 275 | 250 | 505 /451 | N TA855-G1B | 321 /284 | 6 | 140 | 152 | 14 | | 38.6 | 201 | 2750 | 300 0×1000×1780
| 280GF1 | 275 | 250 | 505/451 | NTA855-G2 | 321/283 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 210 | 2720 | 3000×1050×1800
| 300GF1 | 302.5 | 275 | 541 /496 | NTA855-G7A | 343 /313 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 210 | 2920 | 330 0×1150×1800
| 310GF1 | 308 | 280 | 559/505 | NTA855-G4 | 351 /317 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 201 | 2950 | 3100 ×1050×1800
| 330GF1 | 330 | 300 | 595 /541 | NTAA855-G7 | 377 /317 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 204 | 3120 | 330 0×1150×1800
| 360GF1 | 360 | / | 649 | NTA855-G7-A | 407 | 6 | 140 | 152 | 14 | | 38.6 | 201 | 3150 | 330 0×1150×1800
| 330GF1 | 330 | 300 | 595 /541 | KTA19-G2 | 369 /336 | 6 | 159 | 159 | 18.9 | 14.5:1 | 50 | 210 | 3250 | 340 0×1250×1970
| 400GF1 | 396 | 360 | 722/631 | KTA19-G3 | 448 /403 | 6 | 159 | 159 | 18.9 | 13.9:1 | 50 | 203.8 | 3500 | 340 0×1250×1970
| 450GF1 | 440 | 400 | 812/722 | KTA19-G4 | 504 /448 | 6 | 159 | 159 | 18.9 | 14.5:1 | 50 | 203 | 3800 | 340 0×1250×1970
| 420GF1 | 462 | 420 | 911/758 | KTAA19 -G5 | 555 /470 | 6 | 159 | 159 | 19 | 13.5:1 | 50 | 203 | 4980 | 358 0×1550×2230
| 505GF1 | 506 | 460 | 938/830 | KTAA19-G6 | 570 /520 | 6 | 159 | 159 | 19 | 13.5:1 | 50 | 206 | 5000 | 360 0×1550×2230
| 520GF1 | 550 | 500 | 992/902 | KTAA19-G2A | 610 | 6 | 159 | 159 | 19 | | 50 | 196 | 5100 | 360 0×1550×2230
| 550GF1 | 550 | 500 | 992 /902 | KTAA19-G7 | 610 | 6 | 159 | 159 | 19 | 13:1 | 50 | 206 | 6500 | 350 0×1440×2200
| 560GF1 | 550 | 500 | 1010/902.5 | KT38-G | 6 15/560 | 12 | 159 | 159 | 38 | 15.5:1 | 135 | 213 | 6000 | 360 0×1650×2240
| 660GF1 | 660 | 600 | 1191/1083 | KTA38-G2 | 731 /664 | 12 | 159 | 159 | 38 | 14.5:1 | 135 | 213 | 6500 | 360 0×1650×2240
| 800GF1 | 800 | 728 | 1444/1263 | KTA38-G2A | 895 /813 | 12 | 159 | 159 | 38 | 14.5:1 | 135 | 213 | 8650 | 4400×1600×2500
| 880GF1 | 880 | 800 | 1588/1444 | KTA38-G3 | 970/880 | 12 | 159 | 159 | 38 | 13.9:1 | 135 | 201 | 9000 | 440 0×1600×2500
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
