URL: http://www.wfcyfdj.net/sbsc.htm
Accessed: 2026-11-13

上柴柴油发电机组|上柴发电机组|上股柴油发电机组|上股发电机组---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 上柴发电机组系列
| | 上柴系列柴油发电机组是我公司选用中国驰名品牌上海柴油机股份有限公司的“东风”系列135、D114、卡特（C121）等柴油机配套名牌发电机制造而成。我公司是上柴股份电站用机OEM合作伙伴。其中135系列柴油发动机是我国开发最早、使用最为广泛的机型，135柴油发电机组技术成熟、零配件易购、功率范围大。有直立式4缸、直立式6缸、V型12缸，功率50KW-300KW。国产名牌组合能满足不同用户的需求，优良的动力性、经济性、可靠性、低廉的运动成本和全国连锁的三包及配件供应，使上股机组深受用户青睐。
| | |
| 上柴4缸135系列发电机组(50-100)KW | 上柴G128系列发电机组(160-220)KW
| |
| 上柴12缸135发电机组(150-350)KW | 上柴6缸卡特C系列机组(150-250)KW
| |
| 上柴D6114系列发电机组(100-132)KW | 上柴6缸135系列发电机组(75-150)KW
| 　　 上柴发电机组系列参数 销售咨询热线：0371-67924678
| | 机 组 | 柴油机发动机技术参数
| 机组型号 | 备用 功率 | 额定功率 | 电流A | 净重KG | 机组外型净尺寸mm×mm×mm | 柴油机型号 | 功率KW | 缸数 | 缸径mm | 行程mm | 排气量L | 压缩比 | 机油容量L | 燃油消耗率g/KW.h
| 50GF | 55 | 50 | 99/90 | 1380 | 2300×800×1350 | 4135D—1 | 64.7/58.8 | 4 | 135 | 140 | 8 | 16.5:1 | 25.2 | 231.2
| 64GF | 70.4 | 64 | 126/115 | 1520 | 2250×800×1350 | 4135AD | 80.9/73.6 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 231.2
| 75GF | 82.5 | 75 | 148/135 | 1660 | 2350×800×1450 | 4135AZD1 | 99/90 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 220
| 75GF | 82.5 | 75 | 148/135 | 1860 | 2600×900×1400 | 6135D-3 | 97.1/88.3 | 6 | 135 | 140 | 12 | 16.5:1 | 28.7 | 229.8
| 90GF | 99 | 90 | 180/162 | 1660 | 2370×800×1450 | 4135AZD | 118/107 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 220
| 100GF | 110 | 100 | 198/180 | 1660 | 2310×800×1450 | 4135ADZ2 | 129/117 | 4 | 135 | 150 | 8.6 | 17:1 | 25.2 | 220
| 100GF | 110 | 100 | 198/180 | 1900 | 2680×900×1400 | 6135AD | 121.4/110.3 | 6 | 135 | 150 | 12.9 | 17:1 | 28.7 | 231.2
| 120GF | 132 | 120 | 238/216 | 2120 | 2670×1020×1690 | 6135JZD | 153.7/139.7 | 6 | 135 | 140 | 12.88 | 16:1 | 28.7 | 225.8
| 150GF 1 | 150 | / | 270 | 2340 | 2670×1020×1690 | 6135AZD-1 | 170/155 | 6 | 135 | 150 | 12.9 | 16:1 | 28.7 | 225.8
| 150GF | 165 | 150 | 297/270 | 3000 | 3200×1350×1900 | 12V135D | 194.2/176.5 | 12 | 135 | 140 | 24 | 16.5:1 | 57.4 | 231.2
| 200GF 1 | 198 | 180 | 361/324 | 2340 | 2860×1100×1600 | G128ZLD | 206/187 | 6 | 135 | 150 | 12.88 | 17:1 | 28.7 | 225
| 200GF | 220 | 200 | 397/361 | 2390 | 2860×1100×1600 | G128ZLD2 | 227/206 | 6 | 135 | 150 | 12.88 | 17:1 | 28.7 | 225
| 200GF | 220 | 200 | 397/361 | 3160 | 3250×1350×1900 | 12V135AD | 242.7/220.6 | 12 | 135 | 150 | 25.8 | 17:1 | 57.4 | 231.2
| 220GF | 242 | 220 | 433/397 | 2440 | 2860×1100×1600 | G128ZLD1 | 260/236 | 6 | 135 | 150 | 12.88 | 17:1 | 28.7 | 225
| 250GF | 275 | 250 | 496/451 | 3240 | 3300×1350×1900 | 12V135JZD | 308/280 | 12 | 135 | 140 | 24 | 16:1 | 57.4 | 232.6
| 300GF 1 | 308 | 280 | 541/505 | 3460 | 3400×1350×1900 | 12V135AZD | 330/330 | 12 | 135 | 150 | 25.8 | 16:1 | 57.4 | 220
| 350GF 1 | 352 | 320 | 631/577 | 3980 | 3400×1350×1900 | 12V135AZLD | 373/339 | 12 | 135 | 150 | 25.5 | 16.4:1 | 57.4 | 210
| 400GF 1 | 396 | 360 | 722/649 | 4180 | 3800×1500×2015 | 12V135BZLD | 445/400 | 12 | 135 | 155 | 25.8 | 16.5:1 | 57.4 | 210
| 450GF 1 | 440 | 400 | 812/722 | 4280 | 3800×1500×2015 | 12V135BZLD 1 | 505/454 | 12 | 135 | 155 | 25.8 | 16.5:1 | 57.4 | 210
| 64GF | 70.4 | 64 | 126/115 | 1472 | 2600×970×1400 | SC5D108D | 88/80 | 4 | 114 | 135 | 5.3 | 17.3:1 | 17.5 | 215
| 80GF | 80.5 | 75 | 145/135 | 1850 | 2600×970×1400 | SC5D122D | 99/90 | 4 | 114 | 135 | 5.3 | 17.3:1 | 17.5 | 215
| 100GF | 110 | 100 | 198/180 | 2250 | 2700×970×1600 | SC5D160D | 127.6/116 | 4 | 114 | 135 | 8.27 | 18:1 | 24 | 215
| 120GF | 132 | 120 | 238/216 | 1909 | 2700×970×1600 | SC8D200D | 160/145 | 6 | 114 | 135 | 8.27 | 18:1 | 24 | 205
| 160GF 1 | 160 | / | 288 | 2100 | 2900×1000×1700 | SC8D220D | 176/160 | 6 | 114 | 135 | 8.27 | 18:1 | 24 | 205
| 160GF | 176 | 160 | 324/288 | 2200 | 2900×1000×1700 | SC8D245D | 198/180 | 6 | 114 | 144 | 8.9 | 18:1 | 24 | 205
| 180GF | 198 | 180 | 361/324 | 2500 | 2900×1000×1700 | SC9D280D | 224/204 | 6 | 114 | 144 | 8.9 | 18:1 | 24 | 205
| 200GF | 220 | 200 | 397/361 | 3400 | 3300×1130×1800 | SC10C300D | 243/221 | 6 | 121 | 152.4 | 10.45 | 15:1 | 27.5 | 215
| 250GF 1 | 250 | / | 451 | 3500 | 3700×1480×1900 | SC10C350D | 273/248 | 6 | 121 | 152.4 | 10.45 | 15:1 | 27.5 | 210
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
