URL: http://www.wfcyfdj.net/sbcc.htm
Accessed: 2026-11-13

常柴发电机组|常柴发电机|常柴柴油发电机组|常柴柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 常柴发电机组系列
| | 常柴发电机组广泛应用于学校、医院、宾馆得行业，作为备用电源或临时电源，得大很好的应用，我厂生产的小型柴油发电机组质量保证，价格优惠，欢迎来我厂选购小型柴油发电机组。
| | |
| 常柴3-20KW | 常柴5-10KW
| 　　 常柴发电机组系列参数 销售咨询热线：0371-67924678
| | 常柴系列整机参数（ 2006 年）之一 ZS 系列
| 产品型号 | 规格 | 功率 KW | 转速 r/min
| ZS195 | 单机（世纪型） | 8.8 | 2000
| ZS195 | 单机（常柴豹） | 8.8 | 2000
| ZS195S | 扁水箱 | 8.8 | 2000
| ZS195M | 电启动 | 8.8 | 2000
| ZS195M | 电启动、硅整流电机 | 8.8 | 2000
| ZS195N | 冷凝、灯 | 8.8 | 2000
| ZS195NM | 冷凝、电启动 | 8.8 | 2000
| ZS1100A2 | 单机（世纪型） | 11 | 2200
| ZL1100 | 单机（常柴豹） | 11 | 2200
| ZS1100S | 扁水箱 | 11 | 2200
| ZS1100Y | 扁水箱、电启动 | 11 | 2200
| ZS1100M | 电启动 | 11 | 2200
| ZS1100M1 | 电启动、硅整流电机 | 11 | 2200
| ZS1100N | 冷凝、灯 | 11 | 2200
| ZS1100NM | 冷凝、电启动 | 11 | 2200
| ZS1105 | 单机（世纪型） | 11 | 2200
| ZS1105G | 单机（世纪型）、单滚 | 11 | 2200
| ZS1105S | 扁水箱 | 11 | 2200
| ZS1105GS | 单滚、扁水箱 | 11 | 2200
| ZS1105Y | 扁水箱、电启动 | 11 | 2200
| ZS1105M1 | 电启动 | 11 | 2200
| ZS1105M | 电启动、硅整流电机 | 11 | 2200
| ZS1110 | 单机（世纪型） | 13.2 | 2200
| ZS1110A | | 13.2 | 2200
| ZS1110S | 扁水箱 | 13.2 | 2200
| ZS1110Y | 扁水箱、电启动 | 13.2 | 2200
| ZS1110M | 电启动 | 13.2 | 2200
| ZS1110AM | 电启动（常柴豹） | 13.2 | 2200
| ZS1110N | 冷凝、灯 | 13.2 | 2200
| ZS1110PEM | 蒸发循环水、电启动 | 13.2 | 2200
| ZS1115 | 单机（世纪型） | 14.7 | 2200
| ZS1115A | 单机（常柴豹） | 14.7 | 2200
| ZS1115S | 扁水箱 | 14.7 | 2200
| ZS1115Y | 扁水箱、电启动 | 14.7 | 2200
| ZS1115M | 电启动 | 14.7 | 2200
| ZS1115AM | 电启动（常柴豹） | 14.7 | 2200
| ZS1115PEM | 蒸发循环水、电启动 | 14.7 | 2200
| ZS1115B | 直联式、扁水箱 | 14.7 | 2200
| ZS1120 | | 16.2 | 2200
| ZS1125A | 单机 | 17.65 | 2200
| ZS1125AM | 电启动 | 17.65 | 2200
|
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
