URL: http://www.wfcyfdj.net/sbjc.htm
Accessed: 2026-11-13

济柴发电机组|济柴发电机|济柴柴油发电机组|济柴柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 济柴发电机组系列
| | 济柴（190）系列柴油机，由国家大型企业济南柴油机厂生产，该机型技术成熟，性能稳定，长期为我国石油行业提供装备，特别适应野外施工和恶劣环境下使用。功率范围400-1200kW,是国产大功率柴油机的首选产品。济柴190系列中Z12V190B油机是中国高速、大功率家族中唯一的一枚国家质量金奖产品。广泛用与石油、矿山、企事业单位，性价比高，口碑较好。
| | |
| 济柴V型闭式190系列(500-1100)KW | 济柴V型开式190系列(500-1100)KW
| 　　 济柴发电机组系列参数 销售咨询热线：0371-67924678
| | 机组型号 | 机组功率 （ kw ） | 电流Ａ | 柴油机型号 | 品牌 | 柴油机功率k W | 缸 数 | 机油 容量 L | 机组重量 kg | 机组外型尺寸 mm×mm×mm
| 备用 | 额定
| 500GF1 | 500 | / | 902 | G6190ZLD | 济柴 | 540 | 6 | 200 | 6500 | 5000 × 1950 ×3 000
| 500GF1 | 500 | / | 902 | Z8V190 | 济柴 | 588 | 8 | 160 | 8500 | 5320 × 1950 ×3 000
| 630GF1 | 630 | / | 1137 | 8190ZLD | 济柴 | 720 | 8 | 160 | 8000 | 5320 × 1950 ×3 000
| 800GF1 | 770 | 700 | 1444/1263 | Z12V190B | 济柴 | 882 | 12 | 200 | 10500 | 6000 × 1950 ×3 000
| 900GF1 | 880 | 800 | 1624/1444 | Z12V190BD7 | 济柴 | 992 | 12 | 200 | 11000 | 6000 × 1950 ×3 000
| 900GF1 | 880 | 800 | 1624/1444 | G12V190ZL1 | 济柴 | 1000 | 12 | 200 | 11000 | 6000 × 1950 ×3 000
| 1000GF | 1100 | 1000 | 1985/1805 | A12V190ZL | 济柴 | 1200 | 12 | 200 | 12000 | 6200 × 1950 ×3 000
| 1500GF | 1650 | 1500 | 2978/2707 | H12V190ZLD | 济柴 | 1740 | 12 | 200 | 14500 | 6300 × 1950 ×3 000
| 2000GF | 2200 | 2000 | 3971/3610 | H16V190ZL | 济柴 | 2400 | 6 | 260 | 15500 | 7000 × 1950 ×3 000
|
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
