URL: http://www.wfcyfdj.net/sbwc.htm
Accessed: 2026-11-13

潍坊柴油发电机组|潍柴发电机|潍柴柴油发电机组|潍柴柴油发电机|潍柴发电机组---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 潍柴发电机组系列
| | 潍坊柴油发电机组是我公司选用潍柴系列柴油机配置名牌发动机的成熟产品。优良的品质，技改驾接国外（英国里卡多）先进的技术，使其稳定性、可靠性进一步加强。再辅以完善的售后服务和充足的配件供应，促使其中小油机配置机组市场份额较高。潍柴里卡多R4105、R6105系列发动机是国家大型企业潍坊柴油机厂与英国合资生产的，功率范围24KW-150KW，质量稳定，价廉物美。
| | |
| 潍柴6缸R105系列发电机组(75-150)KW | 潍柴4缸95系列发电机组(20-30)KW
| 　　 潍柴发电机组系列参数 销售咨询热线：0371-67924678
| | 机组 型号 | 机组功率 （ kw ） | 电流A | 柴油机型号 | 柴油机 功率 KW | 缸径 mm | 行程 mm | 排气量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm × mm × mm
| 备 用 | 额 定
| 20GF | 22 | 20 | 39/36 | 495D 6 | 29/26.5 | 95 | 115 | 3.26 | ≤ 258.4 | 660 | 1700×720×1080
| 24GF | 26.4 | 24 | 47/43 | 495D 6 | 29/26.5 | 95 | 115 | 3.26 | ≤258.4 | 680 | 1700×720×1080
| 30GF | 30 | / | 54/ | K4100D-1 | 33/30.1 | 100 | 115 | 3.61 | ≤258.4 | 720 | 1680×720×1140
| 30GF | 33 | 30 | 59/54 | K4102D 1-1 | 36/33 | 102 | 115 | 3.76 | ≤258.4 | 750 | 1610 × 600×1000
| 30GF | 33 | 30 | 59/54 | 495ZD 1-4 | 39.6/36 | 95 | 115 | 3.26 | ≤251.6 | 760 | 1670 ×720 ×1140
| 40GF 1 | 40 | / | 72 | K4100ZD -1 | 46/42 | 100 | 115 | 3.62 | ≤251.6 | 780 | 1670×720 ×1220
| 40GF 1 | 40 | / | 72 | R4105D 1 | 46/42 | 105 | 125 | 4.33 | ≤231 | 800 | 1770 ×720 ×1140
| 50GF 1 | 50 | / | 90 | R4110D | 58/53 | 110 | 135 | 5.13 | ≤231 | 1035 | 1780 ×900×1360
| 50GF | 55 | 50 | 99/90 | R4105ZD 1-1 | 61.6/56 | 105 | 125 | 4.33 | ≤224 | 1035 | 1780 ×900 ×1360
| 50GF | 55 | 50 | 99/90 | R6105D 1-1 | 63.8/58 | 105 | 125 | 6.49 | ≤231 | 1050 | 2350 ×900 ×1600
| 64GF | 70.4 | 64 | 126/115 | R6105ZD -1 | 92.4/84 | 105 | 125 | 6.49 | ≤224 | 1200 | 2450 ×900 ×1600
| 75GF | 82.5 | 75 | 150/135 | R6105ZD -1 | 92.4/84 | 105 | 125 | 6.49 | ≤224 | 1280 | 2450 ×900 ×1600
| 90GF | 99 | 90 | 180/162 | R6105ZLD -1 | 110/100 | 105 | 125 | 6.49 | ≤224 | 1440 | 2450 ×900 ×1600
| 100GF | 110 | 100 | 198/180 | R6105AZLD-1 | 110/110 | 105 | 130 | 6.75 | ≤218 | 1440 | 2450 ×900 ×1600
| 120GF 1 | 120 | / | 216 | R6105AZLD-1 | 110/110 | 105 | 130 | 6.75 | ≤218 | 1440 | 2450 ×900 ×1600
| 120GF | 132 | 120 | 238/216 | R6105IZLD 7 | 145.2/132 | 105 | 135 | 7.01 | ≤218 | 1640 | 2450 ×900 ×1600
| 150GF 1 | 150 | / | 270 | R6113ZLD 1-1 | 170.5/155 | 113 | 125 | 7.518 | ≤218 | 2200 | 2960×1140×1850
|
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
