URL: http://www.wfcyfdj.net/sbdy.htm
Accessed: 2026-11-01

大宇柴油发电机组|大宇柴油发电机|大宇发电机组|大宇发电机---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 大宇发电机组系列
| | 韩国大宇株式会社成立于1937年，其产品一直以来代表着韩国机械工业的发展水平，在柴油发动机、挖掘机、车辆、自动机床、机器人等领域创造了公认的成就；在柴油机方面，1958年与澳大利亚合作生产船舶发动机，1975年与德国MAN公司合作推出了系列重载柴油机；1990年成立欧洲大宇工厂、1994年成立大宇重工业烟台公司、1996年成立美国大宇重工业公司。 大宇柴油机被广泛应用于国防、航空、车辆、船舶、工程机械、发电机组，并以其体积小、重量轻、抗突加负载能力强、噪音低、经济可靠等特点被世界认可。
| | |
| 大宇直列缸系列发电机组(15-250)KW | 大宇V型P222LE系列机组(500-550)KW
| |
| 大宇V型P158LE系列机组(250-350)KW | 大宇V型P180LE系列机组(360-440)KW
| 　　 大宇发电机组系列参数 销售咨询热线：0371-67924678
| | 机组型号 | 机组功率 （kw） | 电流 A | 柴油机 型号 | 柴油机功率 KW | 缸数 | 缸径 mm | 行程 mm | 排气量 L | 机油 容量 L | 燃油消耗率g/KW.h | 机组重量kg | 机组包装外型尺寸 mm×mm×mm
| 备用 | 额定
| 24GF1 | 24 | 22 | 43/40 | DB33 | 29/26 | 4 | 102 | 100 | 3.268 | 7.5 | 215 | 700 | 1740×770 ×12 00
| 40GF1 | 40 | 36 | 72/65 | P034TI | 48/42 | 4 | 102 | 100 | 3.268 | 6.5 | 215 | 900 | 1740×770 × 1200
| 55GF1 | 55 | 50 | 99/90 | DB58 | 59/54 | 6 | 102 | 118 | 5.785 | 19 | 220 | 1200 | 2080 ×900× 1390
| 70GF1 | 70 | 64 | 126/115 | D1146 | 85/77 | 6 | 111 | 139 | 8.071 | 15.5 | 223 | 1300 | 2255 ×8 70 × 1260
| 101GF1 | 101 | 92 | 182/166 | D1146T | 118/107 | 6 | 111 | 139 | 8.071 | 15.5 | 202 | 1350 | 2400 × 840 × 1430
| 145GF1 | 145 | 132 | 261/238 | D086T1-I | 164/149 | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1760 | 2600× 930 × 1650
| 176GF1 | 176 | 160 | 317/288 | P086T1 | 199/177 | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1740 | 2600 ×93 0 × 1650
| 200GF1 | 198 | 180 | 361/324 | P086T1-II | 219/ | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1800 | 2610 ×93 0 × 1650
| 242GF1 | 242 | 220 | 436/397 | P126T1 | 272/241 | 6 | 123 | 155 | 11.051 | 23 | 201 | 2180 | 2860 × 1000 × 1600
| 264GF1 | 264 | 240 | 476/433 | P126T1-II | 294/260 | 6 | 123 | 155 | 11.051 | 23 | 201 | 2280 | 2860 × 1000 × 1630
| 300GF1 | 297 | 270 | 541/487 | P126T1-III | 328/ | 6 | 123 | 155 | 11.051 | 23 | 201 | 2330 | 2960 × 1000 × 1630
| 320GF1 | 316.8 | 288 | 577/519 | P158LE-1 | 362/327 | 8 | 128 | 142 | 14.618 | 28 | 205 | 2600 | 2900× 1460 × 1800
| 370GF1 | 352 | 320 | 667/577 | P158LE | 414/363 | 8 | 128 | 142 | 14.618 | 23 | 205 | 3120 | 2900 × 1460 ×1800
| 400GF1 | 398 | 362 | 722/653 | P158LE-S | 441/402 | 8 | 128 | 142 | 14.618 | 28 | 205 | 3200 | 2900 × 1460 × 1800
| 440GF1 | 440 | 400 | 794/722 | P158T1-II | 496/ | 8 | 128 | 142 | 14.618 | 28 | 205 | 3300 | 2900 × 1460 × 1800
| 451GF1 | 440 | 400 | 818/722 | P180LE-S | 496/452 | 10 | 128 | 142 | 18.272 | 35 | 209 | 3200 | 2900× 1460 × 1800
| 506GF1 | 506 | 460 | 913/830 | P222LE-1 | 552/497 | 12 | 128 | 142 | 21.927 | 40 | 209 | 3630 | 3400 × 1430 ×1900
| 528GF1 | 528 | 480 | 953/866 | P222LE | 574/532 | 12 | 128 | 142 | 21.927 | 40 | 209 | 3800 | 3400 × 1430 × 1900
| 552GF1 | 553 | 503 | 996/907 | P222LE-S | 603/552 | 12 | 128 | 142 | 21.927 | 40 | 209 | 3910 | 3400 ×1430×1900
| 600GF1 | 605 | 550 | 1083/992 | P222LE-S-II | 649/591 | 12 | 128 | 142 | 21.927 | 40 | 209 | 4000 | 3400 × 1430 × 1900
|
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
