URL: http://www.wfcyfdj.net/sbbc.htm
Accessed: 2026-11-13

VOLVO柴油发电机组|VOLVO柴油发电机|VOLVO发电机组|VOLVO发电机---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> VOLVO、奔驰系列
| | VOLVO、MTU系列柴油发电机组是我司选用原装瑞典VOLVO PENTA公司和德国原装奔驰（MTU）公司系列柴油机配置名牌发电机。VOLVO系列机组具有耗油低、排放低、噪音小、结构紧凑等特点；奔驰（MTU）系列机组带MDEC电子控制系统，具有自检、故障报警指示、存储记录等功能。
| | |
| 奔驰(MTU)V型12缸(500-630)KW | VOLVO系列(44-500)KW
| |
| 奔驰(MTU)V型16缸(670-800)KW | 奔驰(MTU)V型20缸(2000-2400)KW
| 　　 VOLVO、奔驰系列参数 销售咨询热线：0371-67924678
| | 机组 型号 | 机组功率（ kw ） | 电流A | 柴油机型号 | 柴油机功率K W | 缸 数 | 缸径 mm | 行程 mm | 排气量 L | 压缩比 | 机油 容量 L | 燃油消耗率 g/KW.h | 机组重量 kg | 机组外型尺寸 mm×mm×mm
| 备用 | 额定
| 68GF | 75 | 68 | 135/122 | TD520GE | 85/77.5 | 4 | 108 | 130 | 4.76 | 17.5 : 1 | 13 | 213 | 1070 | 2280 × 755 × 1377
| 80GF | 88 | 80 | 158/144 | TAD520GE | 102/94 | 4 | 108 | 130 | 4.76 | 17.5 : 1 | 13 | 206 | 1130 | 2280×755×1377
| 104GF | 115 | 104 | 207/187 | TD720GE | 128/117 | 6 | 108 | 130 | 7.15 | 17.5 : 1 | 20 | 211 | 1365 | 2745 × 746 × 1357
| 121GF | 133 | 121 | 240/218 | TAD720GE | 153/140 | 6 | 108 | 130 | 7.15 | 17.5 : 1 | 20 | 197 | 1399 | 2745×866×1357
| 149GF | 164 | 149 | 296/268 | TAD721GE | 179/162 | 6 | 108 | 130 | 7.15 | 18.1 : 1 | 34 | 204 | 1410 | 2510 × 980 × 1515
| 165GF | 181 | 165 | 326/305 | TAD722GE | 197/179 | 6 | 108 | 130 | 7.15 | 18.1 : 1 | 34 | 205 | 1480 | 2580 × 870 × 1495
| 220GF | 242 | 220 | 436/397 | TAD940GE | 264/241 | 6 | 120 | 130 | 9.36 | 20.2 : 1 | 35 | 201 | 1860 | 2700 × 1175 × 1620
| 260GF | 286 | 260 | 516/469 | TAD941GE | 308/279 | 6 | 120 | 138 | 9.36 | 17.4 : 1 | 33 | 202 | 2510 | 2860 × 1175 × 1620
| 300GF | 330 | 300 | 595/541 | TAD1241GE | 355/323 | 6 | 131 | 150 | 12.13 | 17.5 : 1 | 35 | 198 | 2690 | 3160 × 1090 × 1700
| 328GF | 361 | 328 | 651/592 | TAD1242GE | 387/352 | 6 | 131 | 150 | 12.13 | 17.5 : 1 | 35 | 199 | 3100 | 3310 × 1173 × 1713
| 367GF | 404 | 367 | 729/662 | TAD1640GE | 432/393 | 6 | 144 | 165 | 16.12 | 17.5 : 1 | 48 | 194 | 3200 | 3520 × 1310 × 1790
| 404GF | 445 | 404 | 803/729 | TAD1641GE | 473/430 | 6 | 144 | 165 | 16.12 | 16.5 : 1 | 42 | 198 | 3300 | 3618×1310×1790
| 456GF | 502 | 456 | 906/823 | TAD1642GE | 536/485 | 6 | 144 | 165 | 16.12 | 16.5 : 1 | 42 | 200 | 3618 | 3618 × 1310 × 1790
|
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
