URL: http://www.wfcyfdj.net/sbdgm.htm
Accessed: 2026-11-13

德国曼MAN发电机组|德国曼柴油发电机|德国曼发电机组|德国曼发电机---郑州郑电发电机有限公司专业生产柴油发电机组
| | | | | 网站首页 | │ | 加入收藏 | │ | 联系我们 | │ | 设为主页
|
| | | 网站首页 | | 公司简介 | | 产品展示 | | 在线订购 | | 联系我们 | | 服务体系 |
|
| | | | | 产品介绍
| | 柴油发电机组主要由柴油机、发电机和控制系统组成，柴油机和发电机有两种连接方式，一为柔性连接，即用连轴器把两部分对接起来，二为刚性连接，用高强度螺栓将发电机钢性连接片和柴油机飞轮盘连接而成，目前使用刚性连接比较多一些，柴油机和发电机连接好后安装在公共底架上，然后配上各种传感器，如水温传感器，通过这些传感器，把柴油机的运行状态显示给操作员，而且有了这些传感器，就可以设定一个上限，当达到或超过这个限定值时控制系统会预先报警，这个时候如果操作员没有采取措施，控制系统会自动将机组停掉，柴油发电机组就是采取这种方式起自我保护作用.传感器起接收和反馈各种信息的作用。 |
|
| | | 产品展示
| | | 所在位置： 首 页 >> 产品中心 >> 德国曼发电机组系列
| | MAN船用发动机、汽车发动机等誉满全球，世界上的第一台柴油发动机于1897年就诞生在德国MAN公司。MAN船用发动机销售量排名世界第一，德国MAN发电用发动机也同样出类拔萃。
| |
| 德国曼发电机组
| 　　 德国曼发电机组系列参数 销售咨询热线：0371-67924678
| | 机组型号 | 柴油机型号 | 功率 | 燃油消耗率 | 机油消耗率 | 外形尺寸 | 重量
| TYPE | TYPE | (KW) | ≤(g/KWh) | ≤(公升/小时) | (LXWXH )mm | (Kg)
| 220SB | D0836LE203 | 220 | 199 | 0.10 | 2600×1250×1550 | 3000
| 280SB | D2866LE201 | 280 | 195 | 0.11 | 3100×1300×1600 | 3400
| 320SB | D2866LE203 | 320 | 201 | 0.13 | 3200×1300×1650 | 3850
| 360SB | D2876LE201 | 360 | 209 | 0.13 | 3200×1300×1650 | 3900
| 400SB | D2876LE203 | 400 | 212 | 0.13 | 3300×1350×1700 | 4100
| 450SB | D2840LE201 | 450 | 196 | 0.13 | 3350×1350×1700 | 4300
| 500SB | D2840LE203 | 500 | 199 | 0.15 | 3500×1500×1770 | 4500
| 550SB | D2842LE201 | 550 | 195 | 0.42 | 3600×1600×1950 | 5000
| 600SB | D2842LE203 | 600 | 196 | 0.43 | 3600×1600×1950 | 5100
| 630SB | D2842LE213 | 630 | 206 | 0.45 | 3600×1600×1950 | 5200
|
|
| | | | 联系我们
| | 联系人:杨经理 销售热线:0371-67924678 15939036812 传 真:0371-67924678 手 机:15939036812
|
|
| | | 产品导航
| | | 康明斯发电机组系列
| | 上柴发电机组系列
| | 常柴发电机组系列
| | 济柴发电机组系列
| | 潍柴发电机组系列
| | 通柴发电机组系列
| | 船用发电机组系列
| | 大宇发电机组系列
| | VOLVO、奔驰系列
| | 德国曼发电机组系列
| | 道依茨发电机组系列
| | 低噪音发电机组系列
| | 移动式发电机组系列
| | 超静音发电机组
| | 数码发电机组
| | 自动化发电机组
| | 控制系统
|
| | | 友情链接
| |
|
|
|
|
| | 关键词推荐
| | 康明斯发电机组 │ 上柴发电机组 │ 常柴发电机组 │ 济柴发电机组 │ 潍柴发电机组 │ 通柴发电机组 │ 船用发电机组 │ 大宇发电机组 │ VOLVO、奔驰电机组 │ 德国曼发电机组 │ 道依茨发电机组 低噪音发电机组 │ 移动式发电机组 │ 超静音发电机组 │ 数码发电机组 │ 自动化发电机组 │ 控制系统
|
| 版权所有：郑州郑电发电机有限公司 销售热线：0371-67924678 15939036812 传 真：0371-66583788 联系人：杨经理 手机：15939036812 地 址： 郑州市西区工业园区 售后服务：0371-67924678 电子信箱：zdfdjc@163.com 网 址：www.wfcyfdj.net
