URL: https://www.fdjz.biz/yccd/194.html
Accessed: 2026-11-03

YC12VC2070-D31-玉柴1500KW柴油发电机-玉柴1500千瓦柴油发电机组-江苏中动电力设备有限公司
服务热线：
15366900111 13773399855
首页
公司简介
新闻中心
行业新闻
公司新闻
发货动态
操作指南
发电机组
按品牌分类
按功率分类
按用途分类
客户案例
证书相册
证书视频
联系我们
首页
公司简介
新闻中心
发电机组
客户案例
证书相册
证书视频
联系我们
江苏中动电力设备有限公司
更多
首页
公司简介
新闻中心
发电机组
客户案例
证书相册
证书视频
联系我们
首页 >> 发电机组 >> 按品牌分类 >> 玉柴船电配套
产品列表 Product
按品牌分类
上柴动力配套
玉柴船电配套
潍柴股份、博杜安配套
东风康明斯动力配套
重庆康明斯动力配套
无锡动力
通柴股份
上海菱重
磐谷动力(科克)
韩国斗山
沃尔沃
奔驰
珀金斯(Perkins)
松柴动力
卡得城仕
东风研究所
按功率分类
10-50KW
60-100KW
120-200KW
220-400KW
450-600KW
640-800KW
820-1000KW
1100-1500KW
1600-2500KW
3000KW以上
按用途分类
YC12VC2070-玉柴1500KW柴油发电机组
厂家批发
全国包联保
可送货安装
安全有保障
微信扫一扫 立即咨询
咨询热线：
0514-89687111 15366900111
产品介绍
玉柴系列柴油 发电机组 技术参数
一、技术规范
（1）机组型号：GF-1200
常用功率（KW）：1200
备用功率（KW）：1520
频率：50Hz
输出电压：400/230V
转速：1500rpm
功率因数：COSΦ=0.8（滞后）
机组燃油耗(g/Kw*h)：≤196
最大输出电流（A）：2160
相数/线数：三相四线
噪声LP7m：≤92db
外型尺寸（mm）：5300*2200*2600
重量：13000Kg
（2）柴油机：
品牌：玉柴
生产厂家：广西玉柴船电动力有限公司
型号：YC12VC2070-D31
冷却启动：闭式水冷却
启动方式：24V直流电启动
进气方式：增压中冷
汽缸数： 12
汽缸总排量L：79.17
供油方式：电喷
排放标准：国三
汽缸排列方式：V型
中冷方式：水中冷
燃油型号：国产0#轻柴油
调速方式：电控单体泵
机油型号：WD/40
缸径/行程：200/210mm
（3）发电机：
品牌：圣丰
生产厂家：扬州市圣丰发电设备厂
产地：扬州
型号：XFL-1200(全铜有刷)/SF-1200-4(全铜无刷)
材质：纯铜
绝缘等级：H
电压控制方式：AVR
电压:≤4%
额定电压（V）：400/230
防护等级：IP23
频率：50Hz
相数/接线：三相四线/Y型绕接
频率调整率（%）：≤±0.5（稳态）+10～-7（瞬态）
电压调整率（%）：≤±0.5（稳态）+20～-15（瞬态）
频率波动率（%）：≤±0.5
电压波动率（%）：≤±0.5
二、配置
a)标准配置
工业用水冷柴油发动机
单轴承防滴式发电机，IP22防护，绝缘等级H
40℃环境温度散热器，双层散热
电启动
标准空气过滤器
出线开关
钢制底座带防震垫
消声器
蓄电池
空气开关柜（手动）
用户操作手册
备注：1.机组均采用整体式结构,所有部件均稳固的安装在结实的底座槽钢之上。
2.确保无漏油,漏水等不正常现象。
3.直喷式 发电机组 在海拔小于1000米,无需修正功率;1000—3000米之间,每上升500米修正
4%,3000—5000米之间,每上升500米,修正6%。
4. 外型尺寸与机组重量以实物为准
三、自选配件（费用另计）：
电瓶浮充电器
ATS自动负载转换屏
防雨型机组（箱柜）
静音型机组（箱柜）
自保护、自启动机组控制屏
带“三遥”功能机组控制屏
移动拖车型电站（箱柜拖车）
静音型移动电站（箱柜拖车）
机油、柴油、水套、防冷凝加热器
分体式日用燃油箱、一体式底座燃油箱
四、保修期：
（国内）机组调试验收合格后的12个月或累计运行1000小时；以先到期为准。
由于产品质量问题实行免费维修或换件，终身有偿服务！（易损件、常用件、人为损坏、疏忽保养等均不在保修范围内）
如因原厂调整则以原厂保修条例执行！
五、付款方式及交货期：
货到付款、支付宝、网银转帐、电汇、现金等付款方式，15个工作日内发货。
六、执行标准：
国际标准认证ISO9001：2000
行业执行标准GB/T2820.5-09
七、配送方式：
上门自提、专车送货、汽车配载等
购买柴油发电机机组注意事项:
1.温馨提示:建议使用支付宝付款,安全又经济!如果没有支付宝,也可以直接打款,具体帐号,请咨询店主!
2.关于发货:买家付款后卖家将发货,买家收到货以后(基本都是物流)。
3.关于质保:整机质保一年,易损件,及人为使用不当除外.终身成本维修。
4.关于价格:因为是工厂直销,没有任何销售加价,所以我们的价格是有优势的，基本就是出厂价!质量也有保障。
5.关于调试:因为网上的价格基本没有利润,所以我们不能够提供上门免费调试作业,但可以电话指导,基本上只要加燃油（0号柴油）、机油、水等就可以发电,简单易懂.如果实在需要上门调试,也可以,但差旅食住费用由买家按实际产生量承担即可。
6、收货付款:请买家在收到产品后,如果确认没有问题,请及时确认用支付宝付款给本店,本店也谢谢大家的支持。
7.本店24小时三包电话：13773466778联系人：赵工。
保养内容
1、每天开机前检查。
2、发动机曲轴箱机油耗量。
3、冷却液面：散热器和中冷器芯电有无阻塞现象。
4、空气滤清器是否被阻塞。
5、每50小时检查。
6、蓄电池及液面 ：排除漏水，漏燃油，漏机油现象。
7、每250－300小时：更换发动机机油，更换机油滤清器和旁道机油滤清器 ，更换燃油滤清器 ，需要时排放燃油箱油污 ，张紧三角胶带。
8、检查散热器和风冷式中冷器的芯电是否堵塞，是否需要清洁 ，检查空气管道及其软管接头应没有坏件并生新拧紧卡箍 ,检查增器的机油进回油处应无渗漏 。
9、每1200小时 ，请专业人员检查和调整气门间隙，检查调整 前在发动机停车及冷态下进行， 每2400小时 ，请专业人员折卸和检查调整喷油器 ，由专业人员检查增压器的工作状态，并对发动机及发电机件进行常规检查 ，每6个月 ，更换冷却液过滤器，每年 ，清洗冷却器，更换冷却液。
扬州市圣丰发电设备厂创建于2007年，专业从事柴油 发电机组 生产、制造、销售、售后、改装、出租于一体的现代化个人独资企业。工厂地理位置在历史文化名城江苏扬州古城东郊，江都区邵伯镇工业园区。西邻京沪高速，北邻扬粟高速，南邻宁通高速、北有宁启铁路，东邻扬州泰州飞机场。交通便捷，风景宜人。
我公司于2011年顺利注册“昇丰”商标，以该商标为品牌的柴油发电机组依靠完善的售后服务和过更的质量发往祖国大江南北，产品遍布欧洲、非洲、东南亚等地区。在业内享有较高的知名度。2012年6月由我公司总经理出资为股东正式成立江苏中动电力设备有限公司，注册资金2200万元，同年9月在我市邵伯工业园区新建标准厂房5300平米，办公楼850平方，总占地面积10800平方米。我公司拥有数十人的销售运营团队，本着“顾客至上，诚信为本”的服务宗旨全天候、全心全意为顾客服务。2015年7月公司产品通过了ISO-14001环境体系认证、ISO-18001职业健康体系认证、ISO-9001质量体系认证。每年质监部门对我公司产品的抽检全部合格。
公司经营范围涉及柴油机、发电机、柴油发电机组、柴油发电机静音箱、移动式拖车、移动电源车、集装箱式 低噪音 生产及销售。自主装配的柴油发电机组具有先进的四保护、自启动自切换、计算机、手机APP远程监控等功能，功率覆盖3KW-3000KW。公司具有先进的柴油发电机组检测设备，可24小时不间断测试各功率段柴油发电机带载情况，均可提供柴油发电机组检测调试数据报告表。同时可为客户提供机组容量选型、机房设计、技术安装指导和上门调试等专业服务。
我公司生产的柴油发电机组配套选用的发动机品牌有上柴动力、上海东风、广西玉柴、康明斯(Cummins)、沃尔沃(VOLVO)、奔驰(MTU)、大宇(DAEWOO)、道依茨(DEUTZ)、英国珀金斯（Perkins）、斯太尔，通柴、无锡动力、潍柴动力、重庆科克、济柴190系列等。发电机配套品牌：有英国斯坦福（无锡产）、马拉松（上海产）、法国利莱森玛（福州产）、广州英格、兰电、苏州德锋（凯捷利）、西门子、昇丰等品牌发电机。
我公司建立24小时综合服务电话：0514-89687111，随时准备为顾客提供服务。接到顾客报修，本地区3小时、处埠周边省外24小时、偏远地区48小时到达现场处理。对于批量采购的集团顾客进行免费上门技术培训，定期上门巡检，保证每一位顾客都能放心地使用我们的产品。
近年来，扬州圣丰依据中国特色、行业特征和企业特点，以观念创新带动管理创新，通过“企业再造”再造企业，对企业流程进行根本性的再思考和关键性的再设计。通过“大手笔”的战略再定位、架构再建设、流程再改造、文化再创新，形成经济有亮点、科技有高点、文化有新点的良好局面。未来，圣丰人也将秉承“圣丰产品改变世界”的核心目的，为建设好的柴油发电机组制造企业而不懈努力！
联系我们
公司名称：扬州市圣丰发电设备厂
地 址：江苏省扬州市江都区宏远路88号
直销电话：0514-89687111 15366900111
语音朗读
您的浏览器不支持 audio 元素。
上一条: YC12VC2270-D31玉柴1500KW柴油发电机组
下一条: YC12VC2700-D31玉柴1800KW柴油发电机组
江苏中动电力设备有限公司
统一服务热线：
13773399855 15366900111
关于我们
荣获ISO90001
诚信企业家称号
重合同企业
多项实用专利
无忧售后
发电机组
按品牌分类
按功率分类
按用途分类
解决方案
开架式发电机组方案
静音箱式发电机组方案
移动拖车式发电机组方案
【扫一扫添加微信】
声明：本公司为柴油发电机组配套厂家，网站站内所有配套柴油机品牌为该柴油机品牌公司所有，本公司从未宣传上述品牌为本公司所有，仅作为配套产品使用的柴油机的情况介绍，并无侵犯对方公司商标所有权的情况。如有侵权请致电删除。
Copyright © 2018-2023 江苏中动电力设备有限公司 www.fdjz.biz All Rights Reserved. 备案号：苏ICP备12046551号-5
首页
电话
客服
X
截屏，打开微信识别二维码
