URL: https://m.zichai.net/a270zld
Accessed: 2026-11-13

diesel generators for sale China 270ZLD Manufacturers, Suppliers - Factory Direct Wholesale - ZICHAI
Home
About Us
Products
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
News
Knowledge
Project Example
MARINE DIESEL ENGINE PROJECT
GENERATOR SETS PROJECT
Contact Us
Feedback
Language
English
bosanski
slovenčina
বাংলা
Italiano
Català
Srbija jezik (latinica)
România limbi
Gaeilgenah Éireann
日本語
íslenska
Nederlands
diesel generators for sale 270ZLD
Form 1 prime motor is the marine motor set technical specification of diesel engine ZC8270 The technical characteristics of the set 1.1 Operating environment 1.1.1 The set of operating environment may output nominal power in the following conditions, and continue to operate 12 hours in...
Send Inquiry
Product Details
Form 1 prime motor is the marine motor set technical specification of diesel engine ZC8270
| Set model | CCFJ(2100-2184)X-W | CCFJ(1900-2008)X-W | CCFJ(1750-1874)X-W
| Electric generator | Rating power kW | 2100-2184 | 1900-2008 | 1750-1874
| Rating voltage V | 400 | 400 | 400
| Rating current A | 3788-3940 | 3428-3622 | 3157-3381
| Rating frequency Hz | 50 | 50 | 50
| Rating power factor COSΦ | 0.8（Hysteresis） | 0.8（Hysteresis） | 0.8（Hysteresis）
| Rating speed r/min | 600 | 600 | 750
| Excitation mode | Brushless | Brushless | Brushless
| Insulation grade | B/F | B/F | B/F
| Protection grade | IP23 | IP23 | IP23
| Phase number and connection | three-phase four-wire/ three-phase three-wire | three-phase four-wire/ three-phase three-wire | three-phase four-wire/ three-phase three-wire
| Diesel engine | Continuous rating of the diesel engine kW | 2400 | 2207 | 2060
| Maximum power of the diesel engine kW | 2640 | 2428 | 2266
| Rating Speed r/min | 750 | 750 | 750
| Minimum idling stabilized speed r/min | 300 | 300 | 240
| Number of cylinders | 8 | 8 | 8
| Cylinder bore mm | 270 | 270 | 270
| Piston Stroke mm | 385 | 385 | 385
| Lubricating mode | Force-feed lubrication | Force-feed lubrication | Force-feed lubrication
| Starting mode | Starting with compressed air motor | Starting with compressed air motor | Starting with compressed air motor
| Fuel consumption Rate g/kW.h | 182+5% | 182+5% | 182+5%
| Specific oil consumption Rate g/kW.h | 0.8 | 0.8 | 0.8
| Generator set | Steady state voltage regulation % | ±2.5 | ±2.5 | ±2.5
| Transient voltage regulation % | -15～+20 | -15～+20 | -15～+20
| Voltage setting time S | ≤1.5 | ≤1.5 | ≤1.5
| Fluctuation rate of Voltage % | ≤1 | ≤1 | ≤1
| Steady state rate adjustment frequency % | ≤5（It can be adjusted between 0-5） | ≤5（It can be adjusted between 0-5） | ≤5（It can be adjusted between 0-5）
| Transient frequency regulation % | ±10 | ±10 | ±10
| Frequency setting time S | ≤5 | ≤5 | ≤5
| Frequency fluctuation rate % | ≤1 | ≤1 | ≤1
| The setting range of floating voltage | between 95% and 105% with nominal voltage | between 95% and 105% with nominal voltage | between 95% and 105% with nominal voltage
The technical characteristics of the set
1.1 Operating environment
1.1.1 The set of operating environment may output nominal power in the following conditions, and continue to operate 12 hours in succession in the rated condition (including overload 10% to operate 1 hour) or continue to work within the time customers asking
——Ambient pressure: 100Kpa
——Ambient temperature:25℃
——Relative humidity: 30%
1.1.2 Under the following working conditions, the unit can work normally：
——Altitude: not more than:2000m
——Ambient temperature: -5℃; 40℃
——Relative air humidity: no more than 90% (25℃)
1.2 The unit can be connected to or combined with the Internet
1.3 The unit has the following safe-guard functions:
a. overspeed protection
b. low oil pressure protection
c. high oil temperature and high water temperature alarm
d. over voltage protection
e. overload protection
f. over-current and short-circuit protection
g. reverse power protection
h. low frequency protection (Limited to high pressure units)
i. under-voltage protection (Limited to high pressure units)
j. differential protection (Limited to high pressure units)
Hot Tags: diesel generators for sale,270zld, China, manufacturers, suppliers, factory, company, brands, wholesale, high-quality, products
Previous:
Z6150ZLD
Next:
Z250ZLD
Inquiry
You Might Also Like
8300D/M
M60
6300D/ML
diesel generator set price 12V170
cars with diesel engines 12V170
small marine diesel engines LB8250
118# Yumin Road, Hi-tech Zone, Zibo City, China
+86-533-2072104
zichaiwm@163.com
http://m.zichai.net/
Home
About Us
Products
News
Contact Us
Feedback
Website
Sitemap
Home
Phone
E-mail
Inquiry
