URL: https://m.zichai.net/z250zld
Accessed: 2026-10-29

diesel generator for sale China Z250ZLD Manufacturers, Suppliers - Factory Direct Wholesale - ZICHAI
Home
About Us
Products
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
News
Knowledge
Project Example
MARINE DIESEL ENGINE PROJECT
GENERATOR SETS PROJECT
Contact Us
Feedback
Language
English
bosanski
slovenčina
বাংলা
Italiano
Català
Srbija jezik (latinica)
România limbi
Gaeilgenah Éireann
日本語
íslenska
Nederlands
diesel generator for sale Z250ZLD
Main Data Rotation direction of crankshaft: look from the flywheel side to the free side, to turn right is clockwise. Starting method: Air motor.
Send Inquiry
Product Details
| Type of the sets | （r/min） Rated speed | （kW）rated power | （U）Rated voltage | （Hz） Rated frequency
| CCFJ600J-W600GF | 600 | 630 | 400 | 50
| CCFJ800J-W800GF | 750 | 800 | 400 | 50
| CCFJ900J-W900GF | 750 | 900 | 400 | 50
| CCFJ1000J-W1000GF | 750 | 1000 | 400 | 50
| CCFJ1200J-W1200GF | 750 | 1200 | 400 | 50
| CCFJ1300J-W1300GF | 750 | 1320 | 400 | 50
| 1000GF | 750 | 1000 | 400 | 50
| CCFJ600J-W600GF | 600 | 630 | 450 | 60
| CCFJ700J-W700GF | 720 | 710 | 450 | 60
| CCFJ800J-W800GF | 720 | 800 | 450 | 60
| CCFJ1000J-W1000GF | 720 | 1000 | 450 | 60
Main Data
| Number of cylinder | | 6、8
| Bore | mm | 250
| Stroke | mm | 320
| Compression ratio | | 12.5
| Max. combustion pressure | MPa | 14.0
| Spec. fuel oil consumption | g/（kW.h） | 198
| Spec. lub oil consumption | g/（kW.h） | 1.0
| Rated Frequency | HZ | 50 60
| Rated Power Factor | cosφ | 0.8 Lagging
| Phase & Connection | | 3 4 3 phases 4 wires
| Exciting Mode | | Brushless
| Net weight | t | 21~32
Rotation direction of crankshaft: look from the flywheel side to the free side, to turn right is clockwise.
Starting method: Air motor.
Hot Tags: diesel generator for sale,z250zld, China, manufacturers, suppliers, factory, company, brands, wholesale, high-quality, products
Previous:
270ZLD
Next:
Z170ZLD
Inquiry
You Might Also Like
gas turbine generator set M51A
steam turbine generator set T4
6300D/M
diesel generator set price 12V170
used diesel generator sets for sale 16V170
marine diesel engine for sale 6210
118# Yumin Road, Hi-tech Zone, Zibo City, China
+86-533-2072104
zichaiwm@163.com
http://m.zichai.net/
Home
About Us
Products
News
Contact Us
Feedback
Website
Sitemap
Home
Phone
E-mail
Inquiry
