URL: https://m.zichai.net/z170zld
Accessed: 2026-10-29

silent diesel generator set China Z170ZLD Manufacturers, Suppliers - Factory Direct Wholesale - ZICHAI
Home
About Us
Products
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
News
Knowledge
Project Example
MARINE DIESEL ENGINE PROJECT
GENERATOR SETS PROJECT
Contact Us
Feedback
Language
English
bosanski
slovenčina
বাংলা
Italiano
Català
Srbija jezik (latinica)
România limbi
Gaeilgenah Éireann
日本語
íslenska
Nederlands
silent diesel generator set Z170ZLD
Main Data
Send Inquiry
Product Details
| Type of the sets | （r/min） Rated speed | （kW）rated power | （U）Rated voltage | （Hz） Rated frequency
| CCFJ300J-W300GF | 1000 | 300 | 400 | 50
| CCFJ320J-W320GF | 1000 | 320 | 400 | 50
| 400GF | 1000 | 400 | 400 | 50
| CCFJ280J-W280GF | 1200 | 280 | 450 | 60
| CCFJ320J-W320GF | 1200 | 320 | 450 | 60
| CCFJ400J-W400GF | 1200 | 400 | 450 | 60
| CCFJ500J-W500GF | 1500 | 500 | 400 | 50
| CCFJ350J-W350GF | 1000 | 350 | 400 | 50
Main Data
| Number of cylinder | | 6、8
| Bore | mm | 170
| Stroke | mm | 200
| Compression ratio | | 14.5
| Max. combustion pressure | MPa | 13.0
| Spec. fuel oil consumption | g/（kW.h） | 198
| Spec. lub oil consumption | g/（kW.h） | 1.0
| Rated Frequency | HZ | 50 60
| Rated Power Factor | cosφ | 0.8 Lagging
| Phase & Connection | | 3 4 3 phases 4 wires
| Exciting Mode | | Brushless
| Weight | t | 5.8~7.9
Hot Tags: silent diesel generator set,z170zld, China, manufacturers, suppliers, factory, company, brands, wholesale, high-quality, products
Previous:
DIESEL GENERATORS SPARE PARTS
Next:
Z210ZLD
Inquiry
You Might Also Like
8300D/ML
Z6150ZLD
6300D/ML
LC9250
marine diesel engine for sale 6210
small marine diesel engines LB8250
118# Yumin Road, Hi-tech Zone, Zibo City, China
+86-533-2072104
zichaiwm@163.com
http://m.zichai.net/
Home
About Us
Products
News
Contact Us
Feedback
Website
Sitemap
Home
Phone
E-mail
Inquiry
