URL: https://m.zichai.net/z210zld
Accessed: 2026-11-13

man diesel generator se China Z210ZLD Manufacturers, Suppliers - Factory Direct Wholesale - ZICHAI
Home
About Us
Products
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
News
Knowledge
Project Example
MARINE DIESEL ENGINE PROJECT
GENERATOR SETS PROJECT
Contact Us
Feedback
Language
English
bosanski
slovenčina
বাংলা
Italiano
Català
Srbija jezik (latinica)
România limbi
Gaeilgenah Éireann
日本語
íslenska
Nederlands
man diesel generator se Z210ZLD
Main Data
Send Inquiry
Product Details
| Type of the sets | （r/min） Rated speed | （kW）rated power | （U）Rated voltage | （Hz） Rated frequency
| CCFJ300J-W300GF | 600 | 300 | 400 | 50
| CCFJ350J-W350GF | 750 | 450 | 400 | 50
| CCFJ400J-W400GF | 600 | 400 | 400 | 50
| CCFJ500J-W500GF | 750 | 500 | 400 | 50
| CCFJ600J-W600GF | 750 | 600 | 400 | 50
| CCFJ300J-W300GF | 600 | 300 | 450 | 60
| CCFJ350J-W350GF | 720 | 400 | 450 | 60
| CCFJ400J-W400GF | 600 | 400 | 450 | 60
| CCFJ450J-W450GF | 720 | 470 | 450 | 60
| CCFJ500J-W500GF | 720 | 500 | 450 | 60
| CCFJ550J-W550GF | 720 | 560 | 450 | 60
| CCFJ600J-W600GF | 720 | 600 | 450 | 60
| CCFJ700J-W700GF | 900 | 730 | 450 | 60
Main Data
| Number of cylinder | | 5、6、8
| Bore | mm | 210
| Stroke | mm | 290
| Compression ratio | | 13.0
| Max. combustion pressure | MPa | 13.5
| Spec. fuel oil consumption | g/（kW.h） | 202
| Spec. lub oil consumption | g/（kW.h） | 1.0
| Rated Frequency | HZ | 50 60
| Rated Power Factor | cosφ | 0.8 Lagging
| Phase & Connection | | 3 4 3 phases 4 wires
| Exciting Mode | | Brushless
| Net weight | t | ~16.0
Hot Tags: man diesel generator se,z210zld, China, manufacturers, suppliers, factory, company, brands, wholesale, high-quality, products
Previous:
Z170ZLD
Next:
12V170
Inquiry
You Might Also Like
6300D/M
diesel generators for sale 270ZLD
atural gas powered generator 300D/T
LB6250
marine diesel engine for sale 6210
small diesel engine for sale LC8250
118# Yumin Road, Hi-tech Zone, Zibo City, China
+86-533-2072104
zichaiwm@163.com
http://m.zichai.net/
Home
About Us
Products
News
Contact Us
Feedback
Website
Sitemap
Home
Phone
E-mail
Inquiry
