URL: https://m.zichai.net/m9300dm
Accessed: 2026-11-13

rice husk power generation China 9300D/M Manufacturers, Suppliers - Factory Direct Wholesale - ZICHAI
Home
About Us
Products
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
News
Knowledge
Project Example
MARINE DIESEL ENGINE PROJECT
GENERATOR SETS PROJECT
Contact Us
Feedback
Language
English
bosanski
slovenčina
বাংলা
Italiano
Català
Srbija jezik (latinica)
România limbi
Gaeilgenah Éireann
日本語
íslenska
Nederlands
rice husk power generation 9300D/M
Main Data The main data of left engine is same with right engine in every model engine. Rotation direction of crankshaft: The left engine resolves right, the right engine resolves right to look from the flywheel side to the free side, to turn right is clockwise. The left engine resolves left,...
Send Inquiry
Product Details
| Model | （r/min） Rated speed | （kW） Continuous output | （MPa） Mean eff. Pressure | （m/s） Mean piston speed
| 8300C | 450 | 441 | 0.547 | 5.7
| 8300ZLCA | 450 | 735 | 0.912 | 5.7
| 8300ZLCA-1 | 450 | 808 | 1.003 | 5.7
| 8300ZLCA-2 | 500 | 808 | 0.902 | 6.333
| 8300ZLCA-3 | 500 | 882 | 0.985 | 6.333
| 8300ZLCA-4 | 600 | 1103 | 1.206 | 7.6
Main Data
| Number of cylinder | | 8
| Bore | mm | 300
| Stroke | mm | 380
| Compression ratio | | 14
| Displacement/cylinder | L | 26.9
| Max. combustion pressure | MPa | 7.5
| Spec. fuel oil consumption | g/（kW.h） | 210
| Spec. lub oil consumption | g/（kW.h） | 1.6
| Height of lifting piston from crankshaft(D) | mm | 2120
| Overall dimensions（L×W×H） | mm | 4960×1288×2630
| Net weight | t | 13.5
The main data of left engine is same with right engine in every model engine.
Rotation direction of crankshaft: The left engine resolves right, the right engine resolves right to look from the flywheel side to the free side, to turn right is clockwise.
The left engine resolves left, the right engine resolves left to look from the flywheel side to the free side, to turn left is counter-clockwise.
Starting method: Air motor starting.
Hot Tags: rice husk power generation,9300d/m, China, manufacturers, suppliers, factory, company, brands, wholesale, high-quality, products
Previous:
8300D/ML
Next:
300D/Z
Inquiry
You Might Also Like
diesel generator for sale Z250ZLD
DIESEL GENERATORS SPARE PARTS
man diesel generator se Z210ZLD
8210
high performance diesel engines LC9250
diesel engine generator set Z6150ZLD
118# Yumin Road, Hi-tech Zone, Zibo City, China
+86-533-2072104
zichaiwm@163.com
http://m.zichai.net/
Home
About Us
Products
News
Contact Us
Feedback
Website
Sitemap
Home
Phone
E-mail
Inquiry
