URL: https://www.zichai.net/h6300dm
Accessed: 2026-11-13

gas turbine generator set China 6300D/M Manufacturers, Suppliers - Factory Direct Wholesale - ZICHAI
Language
English
bosanski
slovenčina
বাংলা
Italiano
Català
Srbija jezik (latinica)
România limbi
Gaeilgenah Éireann
日本語
íslenska
Nederlands
Home
About Us
Products
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
News
Knowledge
Project Example
MARINE DIESEL ENGINE PROJECT
GENERATOR SETS PROJECT
Contact Us
Feedback
Home > Products > Gas Generator Sets
Products Categories
Marine Diesel Engine
Generator Sets
Turbine
Gas Generator Sets
Dual Fuel Engine
Farm Machinery
Contact Us
| TEL | : | +86-533-2072104
| E-mail | : | zichaiwm@163.com
| Address | : | 118# Yumin Road, Hi-tech Zone, Zibo City, China
gas turbine generator set 6300D/M
Send Inquiry
Product Details
| Engine | Item | Technical specifications
| | Model | 6300D/M | 6300D/M-1 | 6300D/M-2 | 8300D/M-1 | 8300D/M-2 | 8300D/M-3
| | Type | In-line,four-stroke,inter-cooling,spark plug ignition,open combustion
| | | Nature inlet
| | Cylinder number | 6 | 8
| | Cylinder diameter(mm) | 300
| | Rated apeed(r/min) | 500 | 600 | 600 | 500 | 600 | 600
| | Rated power(KW) | 330 | 440 | 550 | 500 | 550 | 660
| | Heat consumption rate at rated power (MJ/Kwh) | ≦ 12.0
| | Rotating direction(from flywheel side) | Clockwise
| | Starting mode | Compressed air
| | Exhaust temperature(℃) | ≦600
| | Gas pressure(kpa) | ≧2.5
| | Gas inlet temperature(℃) | ≦40
| | Oil consumption rate (g/kwh) | ≦1.0
| Generator set | Model | 300GFM | 400GFM | 500GFM | 450GFM | 500GFM | 600GFM
| | Rated power(kw) | 300 | 400 | 500 | 450 | 500 | 600
| | Voltage(V) | 400/6300/10500
| | Current(A) | | 722/46/28 | 902/57/34 | 812/52/31 | 902/57/34 | 1083/69/41
| | Power factor(COS∅) | 0.8（Lagging）
| | Excitartion mode | Brushless
| | Phase and connerction | 3 phase 4 wires /3 phase 6wires
| | Size(LxWxH)(mm) | 5800X1600X2900 | 6400X1600X2900
| | Weight(kg) | 18000 | 22000
Hot Tags: gas turbine generator set,6300d/m, China, manufacturers, suppliers, factory, company, brands, wholesale, high-quality, products
Related Products
atural gas powered generator 300D/T
industrial gas turbine market M32
dual fuel engine working principle Z8170ZLC/S
Z250ZLD
12V170
6210
Send Inquiry
Contact Us
Our company is the firstfactory of establishing a perfect marketing system and selling network, spreading China、 Africa、Europe and America、Southeast Aisa.
| TEL | : | +86-533-2072104
| E-mail | : | zichaiwm@163.com
| Address | : | 118# Yumin Road, Hi-tech Zone, Zibo City, China
Send Message
Please tell us your email here.
Submit
Home
About Us
Products
News
Project Example
Contact Us
Feedback
Mobile
Sitemap
