[
 {
  "n": 101,
  "url": "https://ajpower.net/products/diesel-generators/3-series",
  "title": "3 Series Diesel Generators | AJ Power",
  "header": [
   "| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"
  ],
  "rows": [
   "| AJ10 | 50hz | Single Phase | 1500 | 6.6 | 7.3 | | 403A-11G1 | MA1114B | AJ10 Single Phase 50Hz",
   "| AJ10 | 50hz | Three Phase | 1500 | 9.0 | 10.0 | | 403A-11G1 | MA1114B | AJ10 Three Phase 50Hz",
   "| AJ10 | 50hz | Three Phase | 1500 | 9.0 | 10.0 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Three Phase 50Hz",
   "| AJ10 | 60hz | Three Phase | 1800 | 9.0 | 10.0 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Three Phase 60Hz",
   "| AJ10 | 50hz | Single Phase | 1500 | 6.6 | 7.3 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Single Phase 50Hz",
   "| AJ10 | 60hz | Single Phase | 1800 | 8.3 | 9.2 | | 403D-11G Derate | MA1114B | AJ10 Emissions Optimised Single Phase 60Hz",
   "| AJ14 | 50hz | Single Phase | 1500 | 9.5 | 10.6 | | 403A-15G1 Derate | MA1114C2 | AJ14 Single Phase 50Hz",
   "| AJ14 | 50hz | Three Phase | 1500 | 13.0 | 14.3 | | 403A-15G1 Derate | MA1114C2 | AJ14 Three Phase 50Hz",
   "| AJ14 | 50hz | Three Phase | 1500 | 13.0 | 14.3 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Three Phase 50Hz",
   "| AJ14 | 60hz | Three Phase | 1800 | 11.7 | 13.0 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Three Phase 60Hz",
   "| AJ14 | 50hz | Single Phase | 1500 | 9.5 | 10.6 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Single Phase 50Hz",
   "| AJ14 | 60hz | Single Phase | 1800 | 11.7 | 13.0 | | 403D-15G | MA1114C2 | AJ14 Emissions Optimised Single Phase 60Hz",
   "| AJ17 | 50hz | Single Phase | 1500 | 10.5 | 11.4 | | 403A-15G2 Derate | MA1114C2 | AJ17 Single Phase 50Hz",
   "| AJ17 | 50hz | Three Phase | 1500 | 15.0 | 16.5 | | 403A-15G2 Derate | MA1114C2 | AJ17 Three Phase 50Hz",
   "| AJ22 | 50hz | Single Phase | 1500 | 15.1 | 16.6 | | 404A-22G1 Derate | MA1114F | AJ22 Single Phase 50Hz",
   "| AJ22 | 50hz | Three Phase | 1500 | 20.0 | 22.0 | | 404A-22G1 Derate | MA1114E | AJ22 Three Phase 50Hz",
   "| AJ22 | 60hz | Three Phase | 1800 | 18.0 | 20.0 | | 404D-22G Derate | MA1114E | AJ22 Emission Optimised Three Phase 60Hz",
   "| AJ22 | 50hz | Three Phase | 1500 | 20.0 | 22.0 | | 404D-22G Derate | MA1114E | AJ22 Emission Optimised Three Phase 50Hz",
   "| AJ22 | 60hz | Single Phase | 1800 | 18.0 | 20.0 | | 404D-22G Derate | MA1114F | AJ22 Emission Optimised Single Phase 60Hz",
   "| AJ22 | 50hz | Single Phase | 1500 | 15.1 | 16.6 | | 404D-22G Derate | MA1114F | AJ22 Emission Optimised Single Phase 50Hz",
   "| AJ22 Rental | 50hz | Three Phase | 1500 | 20.0 | 22.0 | | 404J-22G Derate | MA1114E | AJ22 Rental",
   "| AJ33 | 50hz | Single Phase | 1500 | 22.5 | 25.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 50Hz 3 Series",
   "| AJ33 | 60hz | Single Phase | 1800 | 27.0 | 30.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 60 Series 3 Series",
   "| AJ33 | 50hz | Three Phase | 1500 | 30.0 | 33.0 | | 1103A-33G | MA1114G | AJ33 Three Phase 50Hz 3 Series",
   "| AJ33 | 60hz | Three Phase | 1800 | 33.8 | 37.5 | | 1103A-33G | MA1114G | AJ33 Three Phase 60Hz 3 Series",
   "| AJ50 | 50hz | Single Phase | 1500 | 35.0 | 38.0 | | 1103A-33TG1 Derate | MA2114C | AJ50 Single Phase 50Hz 3 Series",
   "| AJ50 | 50hz | Three Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG1 Derate | MA2114B | AJ50 Three Phase 50Hz 3 Series",
   "| AJ50 | 60hz | Three Phase | 1800 | 56.3 | 62.5 | | 1103A-33TG1 Derate | MA2114C | AJ50 Three Phase 60Hz 3 Series",
   "| AJ66 | 60hz | Three Phase | 1800 | 70.0 | 77.5 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase 60Hz 3 Series",
   "| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase 50Hz 3 Series",
   "| AJ66 | 50hz | Single Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG2 | MA2114E | AJ66 Single Phase 50Hz 3 Series",
   "| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | 904J-E36TAG3 | MA2114E | AJ66 Rental",
   "| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase 50Hz 3 Series",
   "| AJ88 | 60hz | Three Phase | 1800 | 95.0 | 105.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase 60Hz 3 Series",
   "| AJ110 | 50hz | Three Phase | 1500 | 100.0 | 110.0 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase 50Hz 3 Series",
   "| AJ110 | 60hz | Three Phase | 1800 | 118.8 | 131.8 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase 60Hz 3 Series"
  ]
 },
 {
  "n": 102,
  "url": "https://ajpower.net/products/diesel-generators/5-series",
  "title": "5 Series Diesel Generators | AJ Power",
  "header": [
   "| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"
  ],
  "rows": [
   "| AJ33 | 50hz | Single Phase | 1500 | 22.5 | 25.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 50Hz 5 Series",
   "| AJ33 | 60hz | Single Phase | 1800 | 27.0 | 30.0 | | 1103A-33G | MA2114A | AJ33 Single Phase 60Hz 5 Series",
   "| AJ33 | 50hz | Three Phase | 1500 | 30.0 | 33.0 | | 1103A-33G | MA1114G | AJ33 Three Phase 50Hz 5 Series",
   "| AJ33 | 60hz | Three Phase | 1800 | 33.8 | 37.5 | | 1103A-33G | MA1114G | AJ33 Three Phase 60Hz 5 Series",
   "| AJ50 | 50hz | Single Phase | 1500 | 35.0 | 38.0 | | 1103A-33TG1 Derate | MA2114C | AJ50 Single Phase Perkins 50Hz 5 Series",
   "| AJ50 | 60hz | Single Phase | 1800 | 42.0 | 46.0 | | 1103A-33TG1 Derate | MA2114C | AJ50 Single Phase Perkins 60Hz 5 Series",
   "| AJ50 | 50hz | Three Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG1 Derate | MA2114B | AJ50 Three Phase Perkins 50 Hz 5 Series",
   "| AJ50 | 60hz | Three Phase | 1800 | 56.3 | 62.5 | | 1103A-33TG1 Derate | MA2114C | AJ50 Three Phase Perkins 60Hz 5 Series",
   "| AJ66 | 50hz | Single Phase | 1500 | 45.0 | 50.0 | | 1103A-33TG2 | MA2114E | AJ66 Single Phase Perkins (50Hz) 5 Series",
   "| AJ66 | 60hz | Single Phase | 1800 | 53.0 | 58.3 | | 1103A-33TG2 | MA2114E | AJ66 Single Phase 60Hz 5 Series",
   "| AJ66 | 60hz | Three Phase | 1800 | 70.0 | 77.5 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase Perkins 60Hz 5 Series",
   "| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | 1103A-33TG2 | MA2114D | AJ66 Three Phase Perkins (50Hz) 5 series",
   "| AJ66 | 50hz | Three Phase | 1500 | 60.0 | 66.0 | | SP344CB | MA2114D | AJ66 Hyundai 50Hz",
   "| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase Perkins 50Hz 5 Series",
   "| AJ88 | 60hz | Three Phase | 1800 | 95.0 | 105.0 | | 1104A-44TG2 | MA2114F | AJ88 Three Phase Perkins 60Hz 5 Series",
   "| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | SP344CC | MA2114F | AJ88 Hyundai 50Hz",
   "| AJ110 | 50hz | Three Phase | 1500 | 100.0 | 110.0 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase Perkins 50Hz 5 Series",
   "| AJ110 | 60hz | Three Phase | 1800 | 118.8 | 131.8 | | 1104C-44TAG2 | MA3114B | AJ110 Three Phase Perkins 60Hz 5 Series",
   "| AJ150 | 60hz | Three Phase | 1800 | 156.3 | 175.0 | | 1106A-70TG1 | MA3114C2 | AJ150 Three Phase Perkins 60Hz",
   "| AJ138 | 50hz | Three Phase | 1500 | 125.0 | 138.0 | | DP054CA | MA3114C1 | AJ138 Hyundai 50Hz",
   "| AJ138 | 50hz | Three Phase | 1500 | 125.0 | 138.0 | | 49 LFTN | MA3114C2 | AJ138 Rental",
   "| AJ150 | 50hz | Three Phase | 1500 | 135.0 | 150.0 | | 1106A-70TG1 | MA3114C2 | AJ150 Three Phase Perkins 50Hz",
   "| AJ165 | 50hz | Three Phase | 1500 | 150.0 | 165.0 | | 1106A-70TAG2 | MA3114D | AJ165 Three Phase Perkins 50Hz",
   "| AJ165 | 60hz | Three Phase | 1800 | 168.8 | 187.5 | | 1106A-70TAG2 | MA3114D | AJ165 Three Phase Perkins 60Hz",
   "| AJ175 | 50hz | Three Phase | 1500 | 160.0 | 175.0 | | DP054CB | MA3114E | AJ175 Hyundai 50Hz",
   "| AJ200 | 50hz | Three Phase | 1500 | 180.0 | 200.0 | | 1106A-70TAG3 | MA4114A | AJ200 Three Phase Perkins 50Hz",
   "| AJ200 | 60hz | Three Phase | 1800 | 200.0 | 218.8 | | 1106A-70TAG3 | MA4114A | AJ200 Three Phase Perkins 60Hz",
   "| AJ210 | 50hz | Three Phase | 1500 | 200.0 | 210.0 | | DP054CC | MA4114B | AJ210 Hyundai 50Hz",
   "| AJ220 | 50hz | Three Phase | 1500 | 200.0 | 220.0 | | 1106A-70TAG4 | MA4114B | AJ220 Three Phase Perkins 50Hz",
   "| AJ220 | 50hz | Three Phase | 1500 | 200.0 | 220.0 | | 74 LFTN | MA4114B | AJ220 Rental",
   "| AJ250 | 50hz | Three Phase | 1500 | 230.0 | 250.0 | | 1206A-E70TTAG2 | MA4114D | AJ250 Three Phase Perkins 50Hz 5 series",
   "| AJ250 | 60hz | Three Phase | 1800 | 230.0 | 250.0 | | 1206A-E70TTAG2 | MA4114B | AJ250 Three Phase Perkins 60Hz",
   "| AJ275 | 50hz | Three Phase | 1500 | 250.0 | 275.0 | | 1206A-E70TTAG3 | MA4114D | AJ275 Three Phase Perkins 50Hz",
   "| AJ275 | 50hz | Three Phase | 1500 | 250.0 | 275.0 | | DP086CC | MA4114D | AJ275 Hyundai 50Hz",
   "| AJ330 | 50hz | Three Phase | 1500 | 300.0 | 330.0 | | DP086CE | MA4114E | AJ330 Hyundai 50Hz"
  ]
 },
 {
  "n": 103,
  "url": "https://ajpower.net/products/diesel-generators/7-series",
  "title": "7 Series Diesel Generators | AJ Power",
  "header": [
   "| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"
  ],
  "rows": [
   "| AJ280 | 50hz | Three Phase | 1500 | 250.0 | 280.0 | | DC9 072A 02-11 | MA4114D S4L1D-C | AJ280 Scania Three Phase Scania 50Hz",
   "| AJ280 | 60hz | Three Phase | 1800 | 281.3 | 312.5 | | DC9 072A 02-11 | MA4114D S4L1D-C | AJ280 Three Phase Scania 60Hz",
   "| AJ310 | 50hz | Three Phase | 1500 | 280.0 | 310.0 | | DC9 072A 02-12 | MA4114E S4L1D-D | AJ310 Three Phase Scania 50Hz",
   "| AJ310 | 60hz | Three Phase | 1800 | 306.3 | 343.8 | | DC9 072A 02-12 | MA4114E S4L1D-C | AJ310 Three Phase Scania 60Hz",
   "| AJ330 | 50hz | Three Phase | 1500 | 300.0 | 330.0 | | DC9 072A 02-13 | MA4114E S4L1D-D | AJ330 Three Phase Scania 50Hz",
   "| AJ330 | 60hz | Three Phase | 1800 | 325.0 | 368.8 | | DC9 072A 02-13 | MA4114E S4L1D-D | AJ330 Three Phase Scania 60Hz",
   "| AJ360 | 50hz | Three Phase | 1500 | 330.0 | 360.0 | | DC9 072A 02-14 | MA4114F S4L1D-E | AJ360 Three Phase Scania 50hz",
   "| AJ360 | 60hz | Three Phase | 1800 | 362.5 | 412.5 | | DC9 072A 02-14 | MA4114F S4L1D-D | AJ360 Three Phase Scania 60hz",
   "| AJ375 | 50hz | Three Phase | 1500 | 350.0 | 375.0 | | DC13 072A 02-11 | MA4114F S4L1D-E | AJ375 Three Phase Scania 50HZ",
   "| AJ375 | 60hz | Three Phase | 1800 | 387.5 | 437.5 | | DC13 072A 02-11 | MA4114F S4L1D-E | AJ375 Three Phase Scania 60Hz",
   "| AJ400 | 50hz | Three Phase | 1500 | 370.0 | 400.0 | | DC13 072A 02-11 | MA5114G S4L1D-F | AJ400 Three Phase Scania 50Hz",
   "| AJ400 | 60hz | Three Phase | 1800 | 412.5 | 462.5 | | DC9 072A 02-11 | MA4114F S4L1D-E | AJ400 Three Phase Scania 60Hz",
   "| AJ440 | 50hz | Three Phase | 1500 | 400.0 | 440.0 | | DC13 072A 02-12 | MA5114A S4L1D-F | AJ440 Three Phase Scania 50Hz",
   "| AJ440 | 60hz | Three Phase | 1800 | 431.3 | 500.0 | | DC13 072A 02-12 | MA5114A S4L1D-F | AJ440 Three Phase Scania 60Hz",
   "| AJ460 | 50hz | Three Phase | 1500 | 410.0 | 460.0 | | DC13 072A 02-12 | MA5114B S4L1D-F | AJ460 Three Phase Scania 50Hz",
   "| AJ460 | 60hz | Three Phase | 1800 | 450.0 | 512.3 | | DC13 072A 02-12 | MA5114A S4L1D-F | AJ460 Three Phase Scania 60Hz",
   "| AJ500 | 50hz | Three Phase | 1500 | 450.0 | 500.0 | | DC13 072A 02-13 | MA5114B S4L1D-G | AJ500 Three Phase Scania 50Hz",
   "| AJ500 | 60hz | Three Phase | 1800 | 500.0 | 556.3 | | DC13 072A 02-13 | MA5114B S4L1D-F | AJ500 Three Phase Scania 60Hz",
   "| AJ550 | 50hz | Three Phase | 1500 | 500.0 | 550.0 | | DC13 072A 02-14 | MA5114C HCI544D | AJ550 Three Phase Scania 50Hz",
   "| AJ615 | 50hz | Three Phase | 1500 | 560.0 | 615.0 | | DC16 093A 02-52 | MA5114E HCI544E | AJ615 Three Phase Scania 50Hz",
   "| AJ615 | 60hz | Three Phase | 1800 | 550.0 | 606.3 | | DC16 093A 02-52 | S4L1D-G | AJ615 Three Phase Scania 60Hz",
   "| AJ670 | 50hz | Three Phase | 1500 | 610.0 | 670.0 | | DC16 093A 02-53 | MA5114E HCI544E | AJ670 Three Phase Scania 50Hz",
   "| AJ670 | 60hz | Three Phase | 1800 | 608.8 | 671.3 | | DC16 093A 02-53 | HCI544D | AJ670 Three Phase Scania 60Hz",
   "| AJ710 | 50hz | Three Phase | 1500 | 650.0 | 710.0 | | DC16 093A 02-54 | MA5114F HCI544F | AJ710 Three Phase Scania 50hz",
   "| AJ710 | 60hz | Three Phase | 1800 | 661.3 | 730.0 | | DC16 093A 02-54 | HCI544E | AJ710 Three Phase Scania 60hz",
   "| AJ770 | 50hz | Three Phase | 1500 | 700.0 | 770.0 | | DC16 078A 02-43 | MA5114G S5L1D-G | AJ770 Three Phase Scania 50Hz",
   "| AJ770 | 60hz | Three Phase | 1800 | 700.0 | 770.0 | | DC16 078A 02-43 | MA5114E HCI544F | AJ770 Three Phase Scania 60Hz"
  ]
 },
 {
  "n": 104,
  "url": "https://ajpower.net/products/diesel-generators/9-series",
  "title": "9 Series Diesel Generators | AJ Power",
  "header": [
   "| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"
  ],
  "rows": [
   "| AJ800 | 50hz | Three Phase | 1500 | 730.0 | 800.0 | | 4006-23TAG2A | MA5114G | AJ800 Perkins 50Hz",
   "| AJ825 | 50hz | Three Phase | 1500 | 750.0 | 825.0 | | DP222CC | MA5114G | AJ825 Hyundai 50Hz",
   "| AJ880 | 50hz | Three Phase | 1500 | 800.0 | 880.0 | | 4006-23TAG3A Derate | MA6014A | AJ880 Perkins 50Hz",
   "| AJ900 | 50hz | Three Phase | 1500 | 800.0 | 900.0 | | 4006-23TAG3A Derate | MA6014A | AJ900 Perkins 50Hz",
   "| AJ900 | 50hz | Three Phase | 1500 | 810.0 | 900.0 | | DP222CB | MA6014A | AJ900 Hyundai 50Hz",
   "| AJ1000 | 50hz | Three Phase | 1500 | 910.0 | 1000.0 | | 4008-TAG1A | MA6014B | AJ1000 Perkins 50Hz",
   "| AJ1010 | 50hz | Three Phase | 1500 | 915.0 | 1010.0 | | DP222CC | MA5114G | AJ1010 Hyundai 50Hz",
   "| AJ1100 | 50hz | Three Phase | 1500 | 1000.0 | 1100.0 | | 4008-TAG2A | MA6014C1 | AJ1100 Perkins 50Hz",
   "| AJ1250 | 50hz | Three Phase | 1500 | 1125.0 | 1250.0 | | 4008-30TAG3A | MA6014C2 | AJ1250 Perkins 50Hz",
   "| AJ1400 | 50hz | Three Phase | 1500 | 1250.0 | 1400.0 | | 4012-46TWG2A | MA6014D | AJ1400 Perkins 50Hz",
   "| AJ1400 | 50hz | Three Phase | 1500 | 1275.0 | 1400.0 | | S12R PTA | MA6014D | AJ1400 Mitsubishi 50Hz",
   "| AJ1400 Mitsubishi | 60hz | Three Phase | 1800 | 1378.8 | 1533.8 | | S12R PTA | MA6014C2 | AJ1400 Mitsubishi 60Hz",
   "| AJ1500 | 50hz | Three Phase | 1500 | 1350.0 | 1500.0 | | 4012-46TWG3A | MA6014E | AJ1500 Perkins 50Hz",
   "| AJ1540 | 50hz | Three Phase | 1500 | 1400.0 | 1540.0 | | S12R PTA2 | MA6014E | AJ1540 Mitsubishi 50Hz",
   "| AJ1540 | 60hz | Three Phase | 1800 | 1560.0 | 1715.0 | | S12R PTA2 | MA6014D | AJ1540 Mitsubishi 60Hz",
   "| AJ1650 | 50hz | Three Phase | 1500 | 1500.0 | 1650.0 | | 4012-46TAG2A | MA7014A | AJ1650 Perkins 50Hz",
   "| AJ1650 | 50hz | Three Phase | 1500 | 1500.0 | 1650.0 | | S12R-F1 PTAW2 | MA7014A | AJ1650 Mitsubishi Emissions Optimised",
   "| AJ1650 | 50hz | Three Phase | 1500 | 1500.0 | 1650.0 | | S12R PTAA2 | MA7014A | AJ1650 Mitsubishi 50Hz",
   "| AJ1650 | 60hz | Three Phase | 1800 | 1737.5 | 1912.5 | | S12R PTAA2 | MA7014A | AJ1650 Mitsubishi 60Hz",
   "| AJ1710 | 50hz | Three Phase | 1500 | 1540.0 | 1710.0 | | S12R-F1 PTAW2 | MA7014B | AJ1710 Mitsubishi Emissions Optimised",
   "| AJ1770 | 50hz | Three Phase | 1500 | 1650.0 | 1770.0 | | 4012-46TAG3A | MA7014B | AJ1770 Perkins 50Hz",
   "| AJ1900 | 50hz | Three Phase | 1500 | 1725.0 | 1900.0 | | S16R PTA | MA7014C | AJ1900 Mitsubishi 50Hz",
   "| AJ1900 | 60hz | Three Phase | 1800 | 1868.8 | 2058.8 | | S16R PTA | MA7014B | AJ1900 Mitsubishi 60Hz",
   "| AJ1900 | 50hz | Three Phase | 1500 | 1725.0 | 1900.0 | | 4012-46TAG3A | MA7014C | AJ1900 Perkins 50Hz",
   "| AJ2000 | 50hz | Three Phase | 1500 | 1800.0 | 2000.0 | | 4016-61TRG1 | MA7014D | AJ2000 Perkins 50Hz",
   "| AJ2090 | 50hz | Three Phase | 1500 | 1915.0 | 2090.0 | | S16R PTA-2 | MA7014D | AJ2090 Mitsubishi 50Hz",
   "| AJ2090 | 60hz | Three Phase | 1800 | 2062.5 | 2268.8 | | S16R PTA-2 | MA7014C | AJ2090 Mitsubishi 60HZ",
   "| AJ2250 | 50hz | Three Phase | 1500 | 2000.0 | 2250.0 | | 4016-61TRG2 | MA7014D | AJ2250 Perkins",
   "| AJ2260 | 50hz | Three Phase | 1500 | 2020.0 | 2260.0 | | S16R PTAA2 | MA7014D | AJ2260 Mitsubishi 50hz",
   "| AJ2260 | 60hz | Three Phase | 1800 | 2250.0 | 2500.0 | | S16R PTAA2 | MA7014D | AJ2260 Mitsubishi 60Hz",
   "| AJ2275 | 50hz | Three Phase | 1500 | 2085.0 | 2275.0 | | S12R-F1 PTAW2 | MA7014D | AJ2275 Mitsubishi Emissions Optimised",
   "| AJ2500 | 50hz | Three Phase | 1500 | 2260.0 | 2500.0 | | 4016-61TRG3 | MA7014E | AJ2500 Perkins 50Hz",
   "| AJ2530 | 50hz | Three Phase | 1500 | 2300.0 | 2530.0 | | S16R2 F1PTAW | MA7014E | AJ2530 Mitsubishi Emissions Optimised",
   "| AJ2530 | 50hz | Three Phase | 1500 | 2300.0 | 2530.0 | | S16R2 PTAW | MA7014E | AJ2530 Mitsubishi 50hz",
   "| AJ2700 | 50hz | Three Phase | 1500 | 2420.0 | 2670.0 | | S16R2 PTAW E | MA7014F | AJ2700 Mitsubishi 50hz",
   "| AJ2750 | 50hz | Three Phase | 1500 | 2500.0 | 2750.0 | | S16R2 PTAW2 E | MA7014F | AJ2750 Mitsubishi 50hz",
   "| AJ2800 | 50hz | Three Phase | 1500 | 2545.0 | 2800.0 | | S16R2 PTAW2 E | MA7014G | AJ2800 Mitsubishi 50hz"
  ]
 }
]
