[
 {
  "n": 101,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=133.htm",
  "title": "2100KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C2000 | 1700KW | 2000KW | 康明斯 | QSK60G13 | 16 | 50.3 | 280 | 200 | 6400×2800×3700 | 15500 | | 详细参数",
   "| AOKE-P1980 | 1800KW | 1980KW | 珀金斯 | 4016-61TRG3 | 12 | 61.123 | 237.2 | 200 | 5730*2300*3020 | 15500 | | 详细参数"
  ]
 },
 {
  "n": 102,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=88.htm",
  "title": "2000KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C2000 | 1700KW | 2000KW | 康明斯 | QSK60G13 | 16 | 50.3 | 280 | 200 | 6400×2800×3700 | 15500 | | 详细参数",
   "| AOKE-P1980 | 1800KW | 1980KW | 珀金斯 | 4016-61TRG3 | 12 | 61.123 | 237.2 | 200 | 5730*2300*3020 | 15500 | | 详细参数"
  ]
 },
 {
  "n": 103,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=132.htm",
  "title": "1900KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C2000 | 1700KW | 2000KW | 康明斯 | QSK60G13 | 16 | 50.3 | 280 | 200 | 6400*2800*3700 | 15500 | | 详细参数",
   "| AOKE-P1980 | 1800KW | 1980KW | 珀金斯 | 4016-61TRG3 | 12 | 61.123 | 237.2 | 200 | 5730*2300*3020 | 15500 | | 详细参数"
  ]
 },
 {
  "n": 104,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=87.htm",
  "title": "1800KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1800 | 1650KW | 1800KW | 康明斯 | QSK60G4 | 16 | 50.3 | 280 | 200 | 6200*2300*2550 | 15500 | | 详细参数",
   "| AOKE-P1760 | 1600KW | 1760KW | 珀金斯 | 4016TAG2A | 12 | 61.123 | 237.2 | 200 | 5730*2300*3020 | 15500 | | 详细参数"
  ]
 },
 {
  "n": 105,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=131.htm",
  "title": "1700KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1650 | 1500KW | 1650KW | 康明斯 | QSK60G3 | 16 | 50.3 | 280 | 200 | 6200*2300*2250 | 15200 | | 详细参数",
   "| AOKE-C1800 | 1650KW | 1800KW | 康明斯 | QSK60G4 | 16 | 50.3 | 280 | 200 | 6200*2300*2550 | 15500 | | 详细参数",
   "| AOKE-P1628 | 1480KW | 1628KW | 珀金斯 | 4016TAG1A | 12 | 61.123 | 237.2 | 200 | 5730*2300*3020 | 15500 | | 详细参数"
  ]
 },
 {
  "n": 106,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=130.htm",
  "title": "1600KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1650 | 1500KW | 1650KW | 康明斯 | QSK60G3 | 16 | 50.3 | 280 | 200 | 6200*2300*2550 | 15200 | | 详细参数",
   "| AOKE-P1628 | 1480KW | 1628KW | 珀金斯 | 4016TAG1A | 12 | 61.123 | 237.2 | 200 | 5730*2300*3020 | 15500 | | 详细参数",
   "| AOKE-Y1650 | 1500KW | 1650KW | 玉柴 | YC12V2510L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13350 | | 详细参数"
  ]
 },
 {
  "n": 107,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=86.htm",
  "title": "1500KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1650 | 1500KW | 1650KW | 康明斯 | QSK60G3 | 16 | 50.3 | 280 | 200 | 6200*2300*2250 | 15200 | | 详细参数",
   "| AOKE-Y1500 | 1380KW | 1500KW | 玉柴 | YC12VC2270L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13350 | | 详细参数",
   "| AOKE-P1505 | 1368KW | 1505KW | 珀金斯 | 4012-46TAG3A | 12 | 45.842 | 177 | 200 | 5220×2210×2490 | 10890 | | 详细参数"
  ]
 },
 {
  "n": 108,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=129.htm",
  "title": "1400KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1320 | 1180KW | 1320KW | 康明斯 | KTA50-GS8 | 16 | 37.8 | 204 | 200 | 5900*2270*2500 | 12000 | | 详细参数",
   "| AOKE-Y1380 | 1250KW | 1380KW | 玉柴 | YC12VC2070L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13500 | | 详细参数",
   "| AOKE-P1320 | 1200KW | 1320KW | 珀金斯 | 4012-46TAG2A | 12 | 45.842 | 177 | 200 | 5100×1900×2440 | 9720 | | 详细参数",
   "| AOKE-P1505 | 1368KW | 1505KW | 珀金斯 | 4012-46TAG3A | 12 | 45.842 | 177 | 200 | 5220*2210*2490 | 10890 | | 详细参数"
  ]
 },
 {
  "n": 109,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=128.htm",
  "title": "1300KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1300 | 1100KW | 1300KW | 康明斯 | KTA50-G8 | 16 | 50.3 | 204 | 200 | 5900*2270*2500 | 12000 | | 详细参数",
   "| AOKE-P1320 | 1200KW | 1320KW | 珀金斯 | 4012-46TAG2A | 12 | 45.842 | 177 | 200 | 5100×1900×2440 | 9720 | | 详细参数",
   "| AOKE-Y1380 | 1250KW | 1380KW | 玉柴 | YC12VC2070L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13350 | | 详细参数"
  ]
 },
 {
  "n": 110,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=85.htm",
  "title": "1200KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1320 | 1180KW | 1320KW | 康明斯 | KTA50-GS8 | 16 | 37.8 | 204 | 200 | 5900*2270*2500 | 12000 | | 详细参数",
   "| AOKE-P1320 | 1200KW | 1320KW | 珀金斯 | 4012-46TAG2A | 12 | 45.842 | 177 | 200 | 5100*1900*2440 | 9720 | | 详细参数",
   "| AOKE-Y1380 | 1250KW | 1380KW | 玉柴 | YC12VC2070L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13350 | | 详细参数"
  ]
 },
 {
  "n": 111,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=127.htm",
  "title": "1100KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1300 | 1100KW | 1300KW | 康明斯 | KTA50-G8 | 16 | 50.3 | 204 | 200 | 5900*2270*2500 | 12000 | | 详细参数",
   "| AOKE-P1100 | 1000KW | 1100KW | 珀金斯 | 4012-46TWG2A | 12 | 45.842 | 177 | 200 | 5400×1780×2600 | 9059 | | 详细参数",
   "| AOKE-Y1110 | 1010KW | 1110KW | 玉柴 | YC12VC1680L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13350 | | 详细参数"
  ]
 },
 {
  "n": 112,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=84.htm",
  "title": "1000KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1100 | 1000KW | 1100KW | 康明斯 | KTA50-G3 | 16 | 50.3 | 177 | 200 | 5200*2080*2500 | 9500 | | 详细参数",
   "| AOKE-M1000 | 910KW | 1000KW | 奔驰 | 18V2000G65 | 18 | 35.82 | 130 | 200 | 4550*1910*2430 | 7225 | | 详细参数",
   "| AOKE-P1100 | 1000KW | 1100KW | 珀金斯 | 4012-46TWG2A | 12 | 45.842 | 177 | 200 | 5400*1780*2600 | 9059 | | 详细参数",
   "| AOKE-Y1110 | 1010KW | 1110KW | 玉柴 | YC12VC1680L-D20 | 12 | 79.17 | 290 | 220 | 6500*2300*2600 | 13350 | | 详细参数"
  ]
 },
 {
  "n": 113,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=83.htm",
  "title": "900KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C1000 | 900KW | 1000KW | 康明斯 | KTA38-G9 | 12 | 37.8 | 135 | 200 | 4450*1700*2360 | 9500 | | 详细参数",
   "| AOKE-M1000 | 910KW | 1000KW | 奔驰 | 18V2000G65 | 18 | 35.82 | 130 | 200 | 4550*1910*2430 | 7225 | | 详细参数",
   "| AOKE-Y900 | 800KW | 900KW | 玉柴 | YC6C1320L-D20 | 6 | 39.584 | 150-180 | 220 | 4100*1500*2100 | 7500 | | 详细参数",
   "| AOKE-P880 | 800KW | 880KW | 珀金斯 | 4008TAG2A | 8 | 30.561 | 153 | 200 | 4940*2040*2450 | 6920 | | 详细参数"
  ]
 },
 {
  "n": 114,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=126.htm",
  "title": "880KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C880 | 800KW | 880KW | 重庆康明斯 | KTA38-G5 | 12 | 37.8 | 135 | 200 | 4450*1700*2360 | 7100 | | 详细参数",
   "| AOKE-M880 | 800KW | 880KW | 奔驰 | 16V2000G65 | 12 | 31.48 | 110 | 200 | 4220*1580*2250 | 6590 | | 详细参数",
   "| AOKE-P880 | 800KW | 880KW | 珀金斯 | 4008TAG2A | 8 | 30.561 | 153 | 200 | 4940*2040*2450 | 6920 | | 详细参数",
   "| AOKE-X880 | 800KW | 880KW | 无锡动力 | WD327TAD88 | 12 | 32.7 | 90 | 217 | 2472*1800*2135 | 5120 | | 详细参数"
  ]
 },
 {
  "n": 115,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=125.htm",
  "title": "850KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C880 | 800KW | 880KW | 重庆康明斯 | KTA38-G5 | 12 | 37.8 | 135 | 210 | 4450*1700*2360 | 7100 | | 详细参数",
   "| AOKE-M880 | 800KW | 880KW | 奔驰 | 16V2000G65 | 12 | 31.48 | 110 | 200 | 4220*1580*2250 | 6590 | | 详细参数",
   "| AOKE-P880 | 800KW | 880KW | 珀金斯 | 4008TAG2A | 8 | 30.561 | 153 | 200 | 4940*2040*2450 | 6920 | | 详细参数",
   "| AOKE-X880 | 800KW | 880KW | 无锡动力 | WD327TAD88 | 12 | 32.7 | 90 | 217 | 2472*1800*2135 | 5120 | | 详细参数"
  ]
 },
 {
  "n": 116,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=82.htm",
  "title": "800KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C800 | 728KW | 800KW | 重庆康明斯 | KTA38-G2A | 12 | 37.8 | 135 | 200 | 4450*1700*2360 | 7100 | | 详细参数",
   "| AOKE-M800 | 728KW | 800KW | 奔驰 | 16V2000G25 | 12 | 31.84 | 102 | 200 | 4380*1580*2250 | 6190 | | 详细参数",
   "| AOKE-Y800 | 730KW | 800KW | 玉柴 | YC6C1165L-D20 | 6 | 39.584 | 150-180 | 220 | 4100×1500×2100 | 7500 | | 详细参数",
   "| AOKE-P790 | 720KW | 790KW | 珀金斯 | 4008TAG1A | 8 | 30.561 | 153 | 200 | 4940*2040*2450 | 6920 | | 详细参数"
  ]
 },
 {
  "n": 117,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=81.htm",
  "title": "750KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-X820 | 745KW | 820KW | 无锡动力 | WD327TAD82 | 12 | 32.7 | 90 | 217 | 2472*1800*2135 | 5120 | | 详细参数",
   "| AOKE-P790 | 720KW | 790KW | 珀金斯 | 4008TAG1A | 8 | 30.561 | 163 | 200 | 4940*2040*2450 | 6920 | | 详细参数",
   "| AOKE-Y800 | 730KW | 800KW | 玉柴 | YC6C1220L-D20 | 6 | 39.584 | 150-180 | 220 | 4100*1500*2100 | 7500 | | 详细参数",
   "| AOKE-S780 | 710KW | 780KW | 上柴 | SC33W1150D2 | 12 | 32.8 | 75 | 215 | 4400*1700*2150 | 5500 | | 详细参数"
  ]
 },
 {
  "n": 118,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=80.htm",
  "title": "700KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C710 | 640KW | 710KW | 重庆康明斯 | KTA38-G2B | 12 | 37.8 | 135 | 200 | 4450*1700*2360 | 6700 | | 详细参数",
   "| AOKE-M704 | 640KW | 704KW | 奔驰 | 12V2000G65 | 12 | 23.88 | 77 | 200 | 3930*1580*2100 | 5155 | | 详细参数",
   "| AOKE-P700 | 640KW | 700KW | 珀金斯 | 4006-23TAG3A | 6 | 22.9 | 105 | 200 | 4280*1910*2280 | 6359 | | 详细参数",
   "| AOKE-Y700 | 600KW | 700KW | 玉柴 | YC6C1020L-D20 | 6 | 39.584 | 150-180 | 220 | 4700*1500*2050 | 7500 | | 详细参数"
  ]
 },
 {
  "n": 119,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=79.htm",
  "title": "660KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C660 | 600KW | 660KW | 康明斯 | KTA38-G2 | 12 | 37.8 | 135 | 200 | 4450*1700*2360 | 6700 | | 详细参数",
   "| AOKE-S660 | 600KW | 660KW | 上柴 | SC33W990D2 | 12 | 32.8 | 75 | 215 | 4400 x 1690x 2150 | 4500 | | 详细参数",
   "| AOKE-D664 | 601KW | 664KW | 斗山 | DP222LC | 12 | 21.927 | 40 | 195 | 3480x1390x1820 | 4200 | | 详细参数",
   "| AOKE-P660 | 600KW | 660KW | 珀金斯 | 4006-23TAG2A | 6 | 22.9 | 105 | 205 | 4280*1910*2280 | 6359 | | 详细参数"
  ]
 },
 {
  "n": 120,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=78.htm",
  "title": "600KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-S600 | 550KW | 600KW | 上柴 | SC27G900D2 | 12 | 26.6 | 65 | 202 | 3500 x 1610 x 2110 | 5000 | | 详细参数",
   "| AOKE-D608 | 552KW | 608KW | 斗山 | DP222LB | 12 | 21.927 | 40 | 195 | 3480*1390*1820 | 4500 | | 详细参数",
   "| AOKE-X610 | 560KW | 610KW | 无锡动力 | WD287TAD61L | 12 | 28.7 | 50 | 213 | 2539*1700*2018 | 4450 | | 详细参数"
  ]
 },
 {
  "n": 121,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=77.htm",
  "title": "550KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C550 | 500KW | 550KW | 康明斯 | KTAA19-G6A | 6 | 18.9 | 50 | 200 | 3750*1500*1940 | 4500 | | 详细参数",
   "| AOKE-S550 | 500KW | 550KW | 上柴 | SC27G830D2 | 12 | 26.6 | 65 | 202 | 3500 x 1610 x 2110 | 4200 | | 详细参数",
   "| AOKE-X560 | 510KW | 560KW | 无锡动力 | WD269TAD56 | 12 | 26.9 | 50 | 213 | 2480*1615*2018 | 4000 | | 详细参数",
   "| AOKE-Y550 | 500KW | 550KW | 玉柴 | YC6TD840L-D20 | 6 | 19.598 | 52 | 220 | 4050*1050*2050 | 4100 | | 详细参数"
  ]
 },
 {
  "n": 122,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=76.htm",
  "title": "500KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C500 | 450KW | 500KW | 重庆康明斯 | KTAA19-G5 | 6 | 18.9 | 50 | 200 | 3700*1550*1970 | 3800 | | 详细参数",
   "| AOKE-D503 | 456KW | 503KW | 斗山 | DP180LA | 10 | 18.237 | 35 | 195 | 3300 x 1390 x 1780 | 3285 | | 详细参数",
   "| AOKE-H500 | KW | 500KW | 道依茨 | BF8M1015CP-LAG5 | 8 | 15.87 | 47 | 200 | 3500*1500*2250 | 3600 | | 详细参数",
   "| AOKE-Y500 | 450KW | 500KW | 玉柴 | YC6TD780L-D20 | 6 | 19.598 | 52 | 220 | 4050×1050×2050 | 4100 | | 详细参数"
  ]
 },
 {
  "n": 123,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=75.htm",
  "title": "450KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-V505 | 470KW | 520KW | 沃尔沃 | TAD1642GE | 6 | 16.12 | 48 | 198 | 3300×1275×2030 | 3880 | | 详细参数",
   "| AOKE-S460 | 410KW | 460KW | 上柴 | SC25G690D2 | 12 | 25.8 | 65 | 202 | 3500 x 1610x 2110 | 3800 | | 详细参数",
   "| AOKE-D464 | 420KW | 464KW | 斗山 | DP158LD | 8 | 14.618 | 35 | 195 | 3300 x 1390 x 1780 | 3285 | | 详细参数",
   "| AOKE-Y460 | 420KW | 460KW | 玉柴 | YC6T700L-D20 | 6 | 16.35 | 33 | 220 | 3950×1100×2000 | 4200 | | 详细参数"
  ]
 },
 {
  "n": 124,
  "url": "http://www.aokepower.cn/index.php-m=content&c=index&a=lists&catid=74.htm",
  "title": "400KW - 奥克发电【官网】|500KW发电机组，200KW发电机组，800KW发电机组，1000KW发电机组",
  "header": [
   "| 机组型号 | 主用功率(KW) | 备用功率(KW) | 发动机品牌 | 柴油机型号 | 缸数 | 排量(L) | 机油容量(L) | 燃油消(g/kw/h) | 外形尺寸 (L×W×H mm×mm×mm) | 机组重量(KG) | 技术咨询 | 详细参数"
  ],
  "rows": [
   "| AOKE-C400 | 360KW | 400KW | 康明斯 | KTA19-G3 | 6 | 18.9 | 36.7 | 200 | 3400*1250*1970 | 3500 | | 详细参数",
   "| AOKE-V400 | 360KW | 400KW | 沃尔沃 | TAD1345GE | 6 | 12.78 | 36 | 198 | 3205×1115×1850 | 3300 | | 详细参数",
   "| AOKE-S405 | 365KW | 405KW | 上柴 | SC25G610D2 | 12 | 25.8 | 65 | 202 | 3500 x 1570x 1980 | 3650 | | 详细参数",
   "| AOKE-M407 | 370KW | 407KW | 奔驰 | 10V1600G10F | 10 | 17.5 | 60.5 | 200 | 3220x1350x 1850 | 3800 | | 详细参数"
  ]
 }
]
