[
 {
  "n": 101,
  "url": "https://www.aosif.com/p/5-8.html",
  "title": "DCEC Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AC24 | 20/17 | 24/19 | 4B3.9-G11 | 5.7 | 4L | 3.9 |",
   "| AC28 | 25/20 | 28/22 | QSB3.9-G31 | 6.1 | 4L | 3.9 |",
   "| AC30 | 27/22 | 30/24 | 4B3.9-G1 | 7.1 | 4L | 3.9 |",
   "| AC30-I | 27/22 | 30/24 | 4B3.9-G2 | 6.7 | 4L | 3.9 |",
   "| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |",
   "| AC42 | 38/30 | 42/33 | QSB3.9-G33 | 8.8 | 4L | 3.9 |",
   "| AC42-I | 38/30 | 42/33 | B3.9CS4-GT3 | 11.8 | 4L | 3.9 |",
   "| AC44 | 40/32 | 44/35 | 4BT3.9-G1 | 10 | 4L | 3.9 |",
   "| AC44-I | 40/32 | 44/35 | 4BT3.9-G2 | 9.3 | 4L | 3.9 |",
   "| AC62 | 56/45 | 62/50 | 4BTA3.9-G2 | 12.9 | 4L | 3.9 |",
   "| AC69 | 63/50 | 69/55 | QSB3.9-G35 | 14.2 | 4L | 3.9 |",
   "| AC69-I | 63/50 | 69/55 | B3.9CS4-GT2 | 17.2 | 4L | 3.9 |",
   "| AC70 | 65/52 | 70/56 | 4BTA3.9-G2 | 14.9 | 4L | 3.9 |",
   "| AC75 | 75/60 | 75/60 | B3.9CS4-GT1 | 17.7 | 4L | 3.9 |",
   "| AC83 | 75/60 | 83/66 | B5.9CS4-GT3 | 21.5 | 6L | 5.9 |",
   "| AC90-I | 80/64 | 90/72 | 4BTA3.9-G11 | 17.6 | 4L | 3.9 |",
   "| AC94 | 88/70 | 94/75 | QSB3.9-G37 | 19.8 | 4L | 3.9 |",
   "| AC103 | 94/75 | 103/82 | 6BT5.9-G1 | 21.7 | 6L | 5.9 |",
   "| AC103-I | 94/75 | 103/82 | 6BT5.9-G2 | 22 | 6L | 5.9 |",
   "| AC105 | 95/76 | 105/84 | 4BTA3.9-G13 | 18.8 | 4L | 3.9 |",
   "| AC110-I | 100/80 | 110/88 | 4BTAA3.9-G3 | 24.7 | 4L | 3.9 |",
   "| AC110-II | 100/80 | 110/88 | QSB3.9-G39 | 23.6 | 4L | 3.9 |",
   "| AC110-III | 100/80 | 110/88 | 6BT5.9-G2 | 22 | 6L | 5.9 |",
   "| AC110-IIII | 100/80 | 110/88 | B5.9CS4-GT2 | 25.9 | 6L | 5.9 |",
   "| AC115 | 105/84 | 115/92 | 6BT5.9-G2 | 24.2 | 6L | 5.9 |",
   "| AC125 | 115/92 | 125/100 | 6BTA5.9-G2 | 27 | 6L | 5.9 |",
   "| AC125-I | 112/90 | 125/100 | QSB5.9-G30 | 27.7 | 6L | 5.9 |",
   "| AC125-II | 125/100 | 125/100 | B5.9CS4-GT1 | 28.8 | 6L | 5.9 |",
   "| AC138 | 125/100 | 138/110 | 6BTA5.9-G2 | 27 | 6L | 5.9 |",
   "| AC145 | 135/108 | 145/116 | 6BTAA5.9-G2 | 30 | 6L | 5.9 |",
   "| AC150 | 138/110 | 150/120 | QSB5.9-G31 | 31.5 | 6L | 5.9 |",
   "| AC165 | 150/120 | 165/132 | 6BTAA5.9-G12 | 34 | 6L | 6.7 |",
   "| AC165-II | 150/120 | 165/132 | QSB5.9-G33 | 37.9 | 6L | 5.9 |",
   "| AC165-III | 150/120 | 165/132 | B6.7CS4-GT2 | 35.1 | 6L | 6.7 |",
   "| AC188 | 188/150 | 188/150 | B6.7CS4-GT1 | 39.2 | 6L | 6.7 |",
   "| AC200-I | 180/145 | 200/160 | 6CTA8.3-G1 | 42 | 6L | 8.3 |",
   "| AC200-II | 180/145 | 200/160 | 6CTA8.3-G2 | 42 | 6L | 8.3 |",
   "| AC206 | 188/150 | 206/165 | QSB6.7-G32 | 40.4 | 6L | 6.7 |",
   "| AC215 | 200/160 | 215/172 | 6CTAA8.3-G2 | 45 | 6L | 8.3 |",
   "| AC248 | 225/180 | 248/198 | L9CS4-GT2 | 51.1 | 6L | 9 |",
   "| AC250-I | 225/180 | 250/200 | 6CTAA8.3-G9 | 57 | 6L | 8.3 |",
   "| AC250-II | 225/180 | 250/200 | QSB6.7-G31 | 48.8 | 6L | 6.7 |",
   "| AC264 | 250/200 | 264/211 | 6LTAA8.9-G2 | 53 | 6L | 8.9 |",
   "| AC275 | 250/200 | 275/220 | 6LTAA8.9-G3 | 54 | 6L | 8.9 |",
   "| AC275-II | 250/200 | 275/220 | QSL8.9-G34 | 55.6 | 6L | 8.9 |",
   "| AC275-III | 250/200 | 275/220 | L9CS4-GT1 | 55.1 | 6L | 9 |",
   "| AC300 | 270/216 | 300/240 | 6LTAA9.5-G3 | 58 | 6L | 9.5 |",
   "| AC300-I | 341 /273 | 375 / 300 | QSZ10-G11 | 75.8 | 6L | 10 |",
   "| AC308 | 280 / 350 | 385 / 308 | QSZ10-G12 | 68.1 | 6L | 10 |",
   "| AC312 | 288/230 | 312/250 | QSL8.9-G33 | 63.1 | 6L | 8.9 |",
   "| AC350 | 320/256 | 350/280 | 6LTAA9.5-G1 | 70 | 6L | 9.5 |",
   "| AC350-I | 320/256 | 350/280 | QSL8.9-G30 | 68.6 | 6L | 8.9 |",
   "| AC400 | 360/288 | 400/320 | QSZ13-G6 | 72.3 | 6L | 13 |",
   "| AC425 | 388/310 | 425/340 | 6ZTAA13-G3 | 76.5 | 6L | 13 |",
   "| AC450 | 400/320 | 450/360 | QSZ13-G7 | 82 | 6L | 13 |",
   "| AC468 | 438/350 | 468/375 | QSZ13-G2 | 78.4 | 6L | 13 |",
   "| AC475-I | 438/350 | 475/380 | 6ZTAA13-G2 | 89.1 | 6L | 13 |",
   "| AC475-II | 438/350 | 475/380 | 6ZTAA13-G4 | 91.4 | 6L | 13 |",
   "| AC500-I | 450/360 | 500/400 | QSZ13-G5 | 84 | 6L | 13 |",
   "| AC500-II | 475/380 | 500/400 | QSZ13-G3 | 101 | 6L | 13 |",
   "| AC550 | 500/400 | 550/440 | QSZ13-G10 | 101 | 6L | 13 |"
  ]
 },
 {
  "n": 102,
  "url": "https://www.aosif.com/p/5-6.html",
  "title": "CCEC Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AC275-IV | 250/200 | 275/220 | NT855-GA | 53 | 6L | 10.8 |",
   "| AC275-VI | 250/200 | 275/220 | NTA855-G1 | 59 | 6L | 14 |",
   "| AC275-VII | 250/200 | 275/220 | QSNT-G6 | 62 | 6L | 14 |",
   "| AC300 | 263/210 | 300/240 | QSM11-G1 | 64.9 | 6L | 10.8 |",
   "| AC313-I | 275/220 | 313/250 | QSNT-G7 | 68 | 6L | 14 |",
   "| AC313-II | 275/220 | 313/250 | NTA855-G1A | 61 | 6L | 14 |",
   "| AC338 | 300/240 | 338/270 | QSM11-G2 | 71.4 | 6L | 10.8 |",
   "| AC350-II | 313/250 | 350/280 | NTA855-G1B | 68 | 6L | 14 |",
   "| AC350-III | 313/250 | 350/280 | NTA855-G2 | 68 | 6L | 14 |",
   "| AC350-IV | 313/250 | 350/280 | QSNT-G1 | 76 | 6L | 14 |",
   "| AC350-V | 313/250 | 350/280 | M15-G3 | 69 | 6L | 14.5 |",
   "| AC350-V I | 313/250 | 350/280 | QSM11-G2 | 69 | 6L | 10.8 |",
   "| AC375 | 344/275 | 375/300 | NTA855-G2A | 72 | 6L | 14 |",
   "| AC375-I | 344/275 | 375/300 | QSM11-G3 | 76.4 | 6L | 10.8 |",
   "| AC375-II | 344/275 | 375/300 | M15-G4 | 69 | 6L | 10.8 |",
   "| AC388 | 350/280 | 388/310 | NTA855-G4 | 75 | 6L | 14 |",
   "| AC388-I | 350/280 | 388/310 | QSNT-G2 | 80 | 6L | 18.9 |",
   "| AC388-II | 350/280 | 388/310 | QSM11-G4 | 78.7 | 6L | 10.8 |",
   "| AC400 | 363/290 | 400/320 | QSM11-G5 | 79.7 | 6L | 10.8 |",
   "| AC413-I | 365/300 | 413/330 | NTAA855-G7 | 86 | 6L | 14 |",
   "| AC413-II | 365/300 | 413/330 | KTA19-G2 | 83 | 6L | 19 |",
   "| AC413-III | 365/300 | 413/330 | QSM11-G6 | 82.7 | 6L | 10.8 |",
   "| AC413-IV | 365/300 | 413/330 | M15-G5 | 73.0 | 6L | 14.5 |",
   "| AC438 | 400/320 | 438/350 | QSNT-G3 | 70.5 | 6L | 18.9 |",
   "| AC450 | 400/320 | 450/360 | M15-G6 | 98 | 6L | 18.9 |",
   "| AC450 | 412/330 | 450/360 | NTAA855-G7A | 98 | 6L | 18.9 |",
   "| AC500-I | 450/360 | 500/400 | QSNT-G4X | 80 | 6L | 18.9 |",
   "| AC500-II | 450/360 | 500/400 | QSK19-G14 | 99.7 | 6L | 18.9 |",
   "| AC500-III | 450/360 | 500/400 | M15-G7 | 89 | 6L | 14.5 |",
   "| AC500-IV | 450/360 | 500/400 | KTA19-G3 | 97 | 6L | 18.9 |",
   "| AC562-I | 500/400 | 562/450 | KTA19-G3A | 106.9 | 6L | 18.9 |",
   "| AC562-II | 500/400 | 562/450 | KTA19-G4 | 107 | 6L | 18.9 |",
   "| AC562-III | 500/400 | 562/450 | QSK19-G13 | 109.5 | 6L | 19 |",
   "| AC562-IV | 500/400 | 562/450 | M15-G8 | 99 | 6L | 14.5 |",
   "| AC625-I | 562/450 | 625/500 | KTA19-G8E | 122.2 | 6L | 19 |",
   "| AC630 | 575/460 | 630/505 | QSK19-G12 | 128.3 | 6L | 19 |",
   "| AC630-I | 525/420 | 630/505 | KTAA19-G5 | 113 | 6L | 19 |",
   "| AC650 | 588/470 | 650/520 | QSK19-G6 | 129.6 | 6L | 19 |",
   "| AC650-I | 575/460 | 650/520 | KTAA19-G6 | 118.5 | 6L | 19 |",
   "| AC650-II | 575/460 | 650/520 | KTA19-G8 | 141.4 | 6L | 19 |",
   "| AC688-I | 625/500 | 688/550 | KTAA19-G6A | 155.0 | 6L | 19 |",
   "| AC688-II | 625/500 | 688/550 | KTAA19-G7 | 155.0 | 6L | 19 |",
   "| AC694 | 625/500 | 694/555 | KTA19-G8A | 155.0 | 6L | 19 |",
   "| AC700 | 625/500 | 700/560 | KT38-G | 140 | 12V | 37.8 |",
   "| AC700-I | 625/500 | 700/560 | QSK19-G31 | 136.5 | 12V | 18.9 |",
   "| AC700-II | 625/500 | 700/560 | QSK19-G35 | 138 | 12V | 18.9 |",
   "| AC715 | 650/520 | 715/572 | QSK19-G4 | 143 | 6L | 19 |",
   "| AC750-I | 688/550 | 750/600 | QSK19-G11 | 153.8 | 6L | 19 |",
   "| AC750-II | 681/545 | 750/600 | QSK19-G19 | 143 | 6L | 18.9 |",
   "| AC750-III | 681/545 | 750/600 | KTA19-G9A | 147 | 12V | 18.9 |",
   "| AC788 | 713/570 | 788/630 | KTA38-G1 | 160.4 | 12V | 38 |",
   "| AC788-I | 712/570 | 788/630 | KTA38-G1B | 160.4 | 12V | 38 |",
   "| AC800 | 725/580 | 800/640 | KT38-GA | 168.2 | 12V | 38 |",
   "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
   "| AC825-I | 750/600 | 825/660 | KTA38-G2 | 167 | 12V | 38 |",
   "| AC825-II | 750/600 | 825/660 | QSK38-G8 | 168 | 12V | 38 |",
   "| AC875 | 813/650 | 875/700 | KTA38-G2E | 175.8 | 12V | 38 |",
   "| AC888-I | 800/640 | 888/710 | KTA38-G2B | 167.3 | 12V | 38 |",
   "| AC888-II | 813/650 | 888/710 | QSK38-G7 | 180 | 12V | 38 |",
   "| AC900 | 819/655 | 900/720 | QSK19-G34 | 171.2 | 6L | 18.9 |",
   "| AC1000-I | 910/728 | 1000/800 | KTA38-G2A | 191 | 12V | 38 |",
   "| AC1000-II | 910/728 | 1000/800 | QSK38-G6 | 197 | 12V | 38 |",
   "| AC1000-III | 938/750 | 1000/800 | KTA38-G5E | 203.5 | 12V | 38 |",
   "| AC1000-IV | 909/727 | 1000/800 | QSK38-G26 | 215 | 12V | 37.7 |",
   "| AC1100 | 1000/800 | 1100/880 | KTA38-G5 | 209 | 12V | 38 |",
   "| AC1108 | 1008/806 | 1108/887 | QSK38-G1 | 212 | 12V | 38 |",
   "| AC1125 | 1063/850 | 1125/900 | KTA38-G7E | 228.7 | 12V | 38 |",
   "| AC1125-II | 1023/818 | 1125/900 | QSK38-G27 | 235.1 | 12V | 37.7 |",
   "| AC1250-I | 1136/910 | 1250/1000 | KTA38-G9 | 247.5 | 12V | 38 |",
   "| AC1250-II | 1125/900 | 1250/1000 | KTA38-G9E | 240.7 | 12V | 38 |",
   "| AC1250-III | 1136/909 | 1250/1000 | QSK38-G28 | 254 | 12V | 37.7 |",
   "| AC1258 | 1144/915 | 1258/1007 | QSK38-G2 | 235 | 12V | 38 |",
   "| AC1375 | 1250/1000 | 1375/1100 | QSK38-G5 | 271 | 12V | 38 |",
   "| AC1375-I | 1250/1000 | 1375/1100 | KTA38-G9A | 271 | 12V | 38 |",
   "| AC1375-II | 1250/1000 | 1375/1100 | KTA50-G3 | 254 | 16V | 50.3 |",
   "| AC1375-III | 1250/1000 | 1375/1100 | KTA50-G3E | 260 | 16V | 50.3 |",
   "| AC1375-V | 1250/1000 | 1375/1100 | KTA50-G12 | 249 | 16V | 50.3 |",
   "| AC1400 | 1273/1018 | 1400/1120 | QSK38-G29 | 273 | 16V | 38 |",
   "| AC1500-I | 1350/1080 | 1500/1200 | QSK38-G19 | 288 | 12V | 38 |",
   "| AC1500-II | 1350/1080 | 1500/1200 | KTA50-G7E | 280 | 16V | 50.3 |",
   "| AC1540 | 1400/1120 | 1540/1232 | QSK38-G30 | 290 | 12V | 37.7 |",
   "| AC1600 | 1375/1100 | 1600/1280 | KTA50-G12A | 207 | 16V | 50.3 |",
   "| AC1625 | 1500/1200 | 1625/1300 | KTA50-G8E | 302 | 16V | 50.3 |",
   "| AC1675 | 1523/1218 | 1675/1340 | QSK38-G31 | 324 | 12V | 37.7 |",
   "| AC1650-I | 1375/1100 | 1650/1320 | KTA50-G8 | 289 | 16V | 50.3 |",
   "| AC1650-II | 1500/1200 | 1650/1320 | KTA50-GS8 | 308.8 | 16V | 50.3 |",
   "| AC1700 | 1540/1232 | 1700/1360 | QSK50-G4 | 338 | 16V | 50 |",
   "| AC1760 | 1600/1280 | 1760/1408 | QSK38-G32 | 331.8 | 12V | 37.7 |",
   "| AC1825 | 1650/1320 | 1825/1460 | QSK50-G7 | 349 | 16V | 50 |",
   "| AC1875-I | 1675/1340 | 1875/1500 | KTA50-G15X | 347 | 16V | 50.3 |",
   "| AC1875-II | 1675/1340 | 1875/1500 | KTA50-G15A | 359 | 16V | 50.3 |",
   "| AC2000 | 1875/1500 | 2000/1600 | KTA50-G16A | 402 | 16V | 50.3 |",
   "| AC2000-I | 1875/1500 | 2000/1600 | QSK50-G16 | 378 | 16V | 49.8 |",
   "| AC2213 | 2000/1600 | 2213/1770 | QSK50-G23 | 416 | 16V | 49.8 |",
   "| AC2213 | 2000/1600 | 2213/1770 | QSK50-G24 | 485 | 16V | 49.8 |",
   "| AC2200 | 2000/1600 | 2200/1760 | QSK50-G16B* | 415 | 16V | 50.3 |",
   "| AC2250 | 2000/1600 | 2250/1800 | QSK50-G17 | 419 | 16V | 49.8 |",
   "| AC2750 | 2500/2000 | 2750/2200 | QSK60-G23 | 496 | 16V | 60.2 |"
  ]
 },
 {
  "n": 103,
  "url": "https://www.aosif.com/p/5-10.html",
  "title": "Imported Cummins Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AC90 | 82/66 | 90/72 | QSB5-G3 | 25 | 4L | 4.5 |",
   "| AC100 | 91/73 | 100/80 | QSB5-G4 | 24 | 4L | 4.5 |",
   "| AC110 | 100/80 | 110/88 | QSB5-G5 | 25 | 4L | 4.5 |",
   "| AC150 | 136/120 | 150/120 | QSB5-G6 | 31 | 4L | 4.5 |",
   "| AC175 | 150/120 | 175/140 | QSB7-G3 | 38 | 6L | 6.7 |",
   "| AC200 | 180/144 | 200/160 | QSB7-G4 | 42 | 6L | 6.7 |",
   "| AC220 | 200/160 | 220/176 | QSB7-G5 | 45 | 6L | 6.7 |",
   "| AC250 | 180/225 | 250/200 | QSL9-G2 | 56 | 6L | 8.9 |",
   "| AC275 | 250/200 | 275/220 | QSL9-G3 | 59 | 6L | 8.9 |",
   "| AC300 | 275/220 | 300/240 | QSL9-G4 | 62 | 6L | 8.9 |",
   "| AC330 | 300/240 | 330/264 | QSL9-G5 | 63 | 6L | 8.9 |",
   "| AC330-I | 300/240 | 330/264 | QSL9-G7 | 70 | 6L | 8.9 |",
   "| AC400 | 360/288 | 400/320 | QSG12-G3 | 72 | 6L | 11.8 |",
   "| AC450 | 409/327 | 450/360 | QSG12-G4 | 82 | 6L | 11.8 |",
   "| AC450 | 409/327 | 450/360 | QSX15-G4 | 86 | 6L | 15 |",
   "| AC500 | 445/364 | 500/400 | QSX15-G6 | 95 | 6L | 15 |",
   "| AC550 | 500/400 | 550/440 | QSX15-G8 | 105 | 6L | 15 |",
   "| AC550-I | 500/400 | 550/440 | KTA19-G4 | 107 | 6L | 18.9 |",
   "| AC700 | 636/509 | 700/560 | VTA28-G5 | 130 | 12V | 28 |",
   "| AC715 | 650/520 | 715/572 | QSK19-G4 | 147 | 6L | 19 |",
   "| AC810 | 750/600 | 810/650 | QSK23-G2 | 151 | 6L | 23 |",
   "| AC825 | 750/600 | 825/660 | VTA28-G6 | 177 | 12V | 28 |",
   "| AC900 | 810/648 | 900/720 | QSK23-G3 | 161 | 6L | 23 |",
   "| AC1000 | 910/728 | 1000/800 | QST30-G3 | 184 | 12V | 30.5 |",
   "| AC1000-I | 910/728 | 1000/800 | KTA38-G3 | 198 | 12V | 37.8 |",
   "| AC1100 | 1000/800 | 1100/880 | QST30-G4 | 220 | 12V | 30.5 |",
   "| AC1132 | 1029/823 | 1132/906 | KTA38-G5 | 210 | 12V | 38 |",
   "| AC1250 | 1135/908 | 1250/1000 | QSK38-G2 | 242 | 12V | 38 |",
   "| AC1250-I | 1135/908 | 1250/1000 | KTA38-G9 | 232 | 12V | 37.8 |",
   "| AC1400 | 1275/1020 | 1400/1120 | QSK38-G3 | 271 | 12V | 38 |",
   "| AC1400-I | 1270/1020 | 1400/1120 | QSK50-G3 | 261 | 16V | 38 |",
   "| AC1675 | 1500/1200 | 1675/1340 | KTA50-GS8 | 309 | 16V | 50 |",
   "| AC1875 | 1713/1370 | 1875/1500 | QSK50-G13 | 349 | 16V | 50 |",
   "| AC2000 | 1875/1500 | 2000/1600 | QSK60-G3 | 371 | 16V | 60.2 |",
   "| AC2250 | 2000/1600 | 2250/1800 | QSK60-G4 | 394 | 16V | 60.2 |",
   "| AC2500-I | 2250/1800 | 2500/2000 | QSK60-G8 | 448 | 16V | 60.2 |",
   "| AC2750 | 2500/2000 | 2750/2200 | QSK78-G18 | 494 | 18V | 77.6 |",
   "| AC3000 | 2750/2400 | 3000/2400 | QSK78-G9 | 550 | 18V | 78 |",
   "| AC 3500 | 31250/2500 | 3500/2800 | QSK95-G5 | 658 | 16V | 95 |",
   "| AC3763 | 3363/2690 | 3763/3010 | QSK95-G4 | 666 | 16V | 95 |",
   "| AC3763-I | 3363/2690 | 3763/3010 | QSK95-G4 | 666 | 16V | 95 |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.aosif.com/p/5-17.html",
  "title": "‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AD64 | 58/46 | 64/51 | SP344CB | 10.5 | 4L | 3.4 |",
   "| AD88 | 80/64 | 88/70 | SP344CC | 13.6 | 4L | 3.4 |",
   "| AD139 | 126/101 | 139/111 | DP054CA | 20.5 | 4L | 5 |",
   "| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |",
   "| AD175 | 159/127 | 175/140 | DP054CBP | 33.4 | 4L | 5 |",
   "| AD185 | 168/134 | 185/148 | P086TI-I | 27 | 6L | 8.1 |",
   "| AD202 | 183/147 | 202/162 | DP054CBK | 41.9 | 4L | 5 |",
   "| AD213 | 200/160 | 213/170 | DP054CC | 31.2 | 4L | 5 |",
   "| AD220 | 205/164 | 225/180 | P086TI | 32 | 6L | 8.1 |",
   "| AD238 | 216/173 | 238/190 | DP086CA | 33 | 6L | 7.5 |",
   "| AD251 | 229/183 | 254/203 | DP086LA | 37 | 6L | 8.1 |",
   "| AD255 | 233/186 | 255/204 | DP086CB | 35.3 | 6L | 7.5 |",
   "| AD279 | 253/202 | 279/223 | DP086CC | 38.3 | 6L | 7.5 |",
   "| AD308 | 280/224 | 308/247 | DP086CD | 41.9 | 6L | 7.5 |",
   "| AD336 | 305/244 | 336/269 | DP086CE | 45.7 | 6L | 7.5 |",
   "| AD360 | 325/260 | 360/288 | DP126CA | 53 | 6L | 11 |",
   "| AD407 | 369/295 | 407/326 | DP126CB | 58 | 6L | 11 |",
   "| AD418 | 376/301 | 418/334 | DP126LB | 57 | 6L | 11 |",
   "| AD448 | 408/326 | 467/374 | P158LE | 66 | 8V | 14.6 |",
   "| AD469 | 424/339 | 469/375 | DP126CD | 66 | 6L | 11 |",
   "| AD500 | 454/363 | 500/400 | DP126CE | 71 | 6L | 11 |",
   "| AD509 | 463/370 | 511/409 | DP158LC | 73 | 8V | 14.6 |",
   "| AD574 | 520/416 | 574/459 | DP158CB | 83 | 8V | 15.1 |",
   "| AD582 | 529/423 | 583/466 | DP158LD | 83 | 8V | 14.6 |",
   "| AD620 | 562/450 | 620/496 | DP158CC | 89 | 8V | 15.1 |",
   "| AD665 | 603/482 | 665/532 | DP158CD-I | 95 | 8V | 15.1 |",
   "| AD701 | 636/509 | 701/562 | DP158CD | 100 | 8V | 15.1 |",
   "| AD756 | 688/550 | 759/607 | DP222LB | 109 | 12V | 21.9 |",
   "| AD825 | 750/600 | 829/663 | DP222LC | 119 | 12V | 21.9 |",
   "| AD839 | 763/610 | 839/671 | DP222CA | 118 | 12V | 21.9 |",
   "| AD894 | 813/650 | 900/720 | DP222CB | 127 | 12V | 21.9 |",
   "| AD1004 | 913/730 | 1000/800 | DP222CC | 147 | 12V | 21.9 |",
   "| AD1126 | 1021/817 | 1126/901 | DP372CA | 153 | 12V | 36.9 |",
   "| AD1280 | 1160/928 | 1280/1024 | DP372CB | 172 | 12V | 36.9 |",
   "| AD1433 | 1300/1040 | 1432.5/1146 | DP372CC | 192 | 12V | 36.9 |",
   "| AD1563 | 1418/1134 | 1562.5/1250 | DP372CD | 208 | 12V | 36.9 |",
   "| AD1669 | 1515/1212 | 1669/1335 | DP372CE | 299 | 12V | 36.9 |"
  ]
 },
 {
  "n": 104,
  "url": "https://www.aosif.com/p/5-17.html",
  "title": "‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h",
   "| HYUNDAI EURO STAGE V SERIES"
  ],
  "rows": [
   "| AD33 | 30/24 | 33/26 | DP023CAV | 5.6 | 3 | 1.8 |",
   "| AD33 | 30/24 | 33/26 | DP023CAP | 7.5 | 3 | 1.8 |",
   "| AD46 | 43/34 | 46/37 | DP024CAP | 9.1 | 4 | 2.4 |",
   "| AD53 | 50/40 | 53/42 | DP024CAV | 8.4 | 4 | 2.4 |",
   "| AD56 | 51/41 | 56/45 | DP034CAP | 10.5 | 4 | 3.4 |",
   "| AD60 | 60/48 | 60/48 | DP034CAV | 10.6 | 4 | 3.4 |",
   "| AD85 | 80/64 | 85/68 | DP034CCP | 15.4 | 4 | 3.4 |",
   "| AD105 | 100/80 | 105/84 | DP034CDV | 17.3 | 4 | 3.4 |",
   "| AD140 | 125/100 | 140/112 | DP054CAP | 20.5 | 4 | 5. |",
   "| AD140 | 125/100 | 140/112 | DP054CAV | 22.3 | 4 | 5 |",
   "| AD156 | 113/141 | 156/125 | DP054CAK | 24.6 | 4 | 5 |",
   "| AD175 | 160/128 | 175/140 | DP054CBV | 27.5 | 4 | 5 |",
   "| AD206 | 200/160 | 206/165 | DP054CCP | 31.2 | 4 | 5 |",
   "| AD210 | 200/160 | 210/168 | DP054CCV | 32.3 | 4 | 5 |",
   "| AD239 | 216/173 | 239/191 | DP086CAK | 37.4 | 6 | 7.5 |",
   "| AD250 | 230/184 | 250/200 | DP086CBV | 36 | 6 | 7.5 |",
   "| AD256 | 233/186 | 256/205 | DP086CBK | 40.1 | 6 | 7.5 |",
   "| AD256 | 233/186 | 256/205 | DP086CBP | 36 | 6 | 7.5 |",
   "| AD280 | 250/200 | 280/224 | DP086CCV | 39.1 | 6 | 7.5 |",
   "| AD280 | 254/203 | 280/224 | DP086CCP | 39.1 | 6 | 7.5 |",
   "| AD300 | 273/218 | 300/240 | DP086CCK | 43.7 | 6 | 7.5 |",
   "| AD309 | 280/224 | 309/247 | DP086CDP | 42.8 | 6 | 7.5 |",
   "| AD310 | 280/224 | 310/248 | DP086CDV | 42.8 | 6 | 7.5 |",
   "| AD335 | 300/240 | 335/268 | DP086CEV | 46.1 | 6 | 7.5 |",
   "| AD523 | 473/378 | 523/418 | DP158CAK | 117 | 8 | 15.1 |",
   "| AD523 | 520/416 | 574/459 | DP158CBK | 117 | 8 | 15.1 |",
   "| AD834 | 759/607 | 834/667 | DP222CAS | 141 | 12 | 21.9 |",
   "| AD909 | 808/646 | 909/727 | DP222CBS | 156 | 12 | 21.9 |",
   "| AD1009 | 909/727 | 1009/807 | DP222CCS | 174 | 12 | 21.9 |"
  ]
 },
 {
  "n": 105,
  "url": "https://www.aosif.com/p/5-19.html",
  "title": "SME Series-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| ASM750 | 625/500 | 750/600 | S6R2-PTA-C | 140 | 6L | 30 |",
   "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |",
   "| ASM1375 | 1250/1000 | 1375/1100 | S12R-PTA-C | 264 | 12V | 49 |",
   "| ASM1500 | 1375/1100 | 1500/1200 | S12R-PTA2-C | 284 | 12V | 49 |",
   "| ASM1500 | 1375/1100 | 1500/1200 | S12R-PTA1-C | N/A | 12V | 49 |",
   "| ASM1625 | 1500/1200 | 1625/1300 | S12R-PTA3-C | N/A | 12V | 49 |",
   "| ASM1650 | 1500/1200 | 1650/1320 | S12R-PTAA2-C | 350 | 12V | 49 |",
   "| ASM1875 | 1688/1350 | 1875/1500 | S16R-PTA-C | 382 | 16V | 65.4 |",
   "| ASM2000 | 1875/1500 | 2000/1600 | S16R-PTA2-C | N/A | 16V | 65.4 |",
   "| ASM2060 | 1875/1500 | 2060/1650 | S16R-PTAR-C | N/A | 16V | 65.4 |",
   "| ASM2250 | 2000/1600 | 2250/1800 | S16R-PTAA2-C | 452 | 16V | 65.4 |",
   "| ASM2250 | 2000/1600 | 2250/1800 | S16R-PTA3-C | N/A | 16V | 65.4 |",
   "| ASM2500 | 2250/1800 | 2500/2000 | S16R2-PTAW-C | 468 | 16V | 79.9 |",
   "| ASM2500-I | 2250/1800 | 2500/2000 | S16R2-A2PTAW-C | 464 | 16V | 79.9 |",
   "| ASM2500 | 2250/1800 | 2500/2000 | S16R2-PTA-C | 463.1 | 16V | 79.9 |",
   "| ASM2750 | 2500/2000 | 2750/2200 | S16R2-PTAW2-E-C | 546 | 16V | 79.9 |"
  ]
 },
 {
  "n": 106,
  "url": "https://www.aosif.com/p/5-20.html",
  "title": "MTU Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AM1375 | 1250/1000 | 1375/1100 | 12V4000G23RF | 275 | 12V | 57 |",
   "| AM1815 | 1650/1320 | 1815/1452 | 12V4000G23F | 350 | 12V | 57 |",
   "| AM2000 | 1750/1400 | 20001600 | 12V4000G63F | 356 | 12V | 57 |",
   "| AM2250 | 2000/1600 | 2250/1800 | 16V4000G23F | 406 | 16V | 76 |",
   "| AM2500 | 2250/1800 | 2500/2000 | 16V4000G63F | 442 | 16V | 76 |",
   "| AM2750 | 2500/2000 | 2750/2200 | 20V4000G23F | 505 | 20V | 95 |",
   "| AM3000 | 2750/2200 | 3000/2400 | 20V4000G63F | 550 | 20V | 95 |",
   "| AM3250 | 3000/2400 | 3250/2600 | 20V4000G63LF | 585 | 20V | 95 |"
  ]
 },
 {
  "n": 107,
  "url": "https://www.aosif.com/p/5-47.html",
  "title": "Emergency Power Supply Vehicle-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| JX1040TGB24 | QL1040A1HAY | QL1070A1KA1Y | NJ5056XXYN4 | EQ1080TKJ1"
  ],
  "rows": [
   "| Modle | AVGL5011 | AVGL5021 | AVGL12021 | AVGL8031 | AVGL12041",
   "| Profile Size of the Whole Vehicle(mm) | Length | 5955 | 5955 | 6900/6470 | 6880 | 7150/6650",
   "| Width | 1880 | 1880 | 2000 | 2000 | 2200/2300",
   "| Height | 2750 | 2750 | 2800/3000/3150 | 2850/3250 | 3150/3000",
   "| Number of Axles | 2 | 2 | 2 | 2 | 2",
   "| Total Mass(kg) | 4495 | 4495 | 7300/6950 | 5000 | 7800",
   "| Prime power of Gen-set(kw) | 20~50 | 20~50 | 50~120 | 50~80 | 50~120",
   "| Working Noise(db(A)) | 68 | 68 | 70 | 70 | 70"
  ]
 },
 {
  "n": 107,
  "url": "https://www.aosif.com/p/5-47.html",
  "title": "Emergency Power Supply Vehicle-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| QL11009KARY | QL11019PARY | DFL1120B21 | DFL1120B4"
  ],
  "rows": [
   "| Modle | AVGL12021 | AVGL22021 | AVGL12041 | AVGL25041",
   "| Profile Size of the Whole Vehicle(mm) | Length | 6470/6970 | 8450/8975 | 7550/7950/8450 | 7800/8100",
   "| Width | 2200 | 2200/2300 | 2370/2500/2550 | 2370/2500",
   "| Height | 3250 | 3150/3250/3340 | 3380/3480/3550 | 3350/3500",
   "| Number of Axles | 2 | 2 | 2 | 2",
   "| Total Mass(kg) | 10000 | 10056 | 10495/10000 | 12495",
   "| Prime power of Gen-set(kw) | 120~220 | 120~220 | 120~250 | 120~250",
   "| Working Noise(db(A)) | 72 | 72 | 72 | 72"
  ]
 },
 {
  "n": 107,
  "url": "https://www.aosif.com/p/5-47.html",
  "title": "Emergency Power Supply Vehicle-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| QL11409QFR | QL11609QFRY | QL1160AQFRY | DFL5160XXYBX2V | DFL5160XXYBX1A | DFL5160XXYBX2V"
  ],
  "rows": [
   "| Modle | AVGL25021 | AVGL32021 | AVGL50021 | AVGL32011 | AVGL40011 | AVGL40011N",
   "| Profile Size of the Whole Vehicle(mm) | Length | 9850 | 9360/9870 | 9360/9850/8990 | 9870/9360 | 9870 | 9360/9870",
   "| Width | 2490 | 2490 | 2490 | 2500/2550 | 2495 | 2500",
   "| Height | 3920/3750 | 3600/3940 | 3600/3860/3940 | 3500/3660/3860 | 3860 | 3500/3660/3860",
   "| Number of Axles | 2 | 2 | 2 | 2 | 2 | 2",
   "| Total Mass(kg) | 14000 | 16000 | 16000 | 14495/14000 | 16000 | 15800",
   "| Prime power of Gen-set(kw) | 250~320 | 320~400 | 320~500 | 320~400 | 320~400 | 320~400",
   "| Working Noise(db(A)) | 72 | 72 | 72 | 72 | 72 | 72"
  ]
 },
 {
  "n": 107,
  "url": "https://www.aosif.com/p/5-47.html",
  "title": "Emergency Power Supply Vehicle-Xiamen Aosif Engineering Ltd.",
  "header": [],
  "rows": [
   "| Number of Axles | 3 | 3 | 3 | 3 | 3 | 3",
   "| Total Mass(kg) | 20400/19600 | 25000 | 20400/19600 | 25000 | 25000 | 25000",
   "| Prime power of Gen-set(kw) | 320~500 | 500~800 | 400~500 | 500~800 | 500~800 | 500~800",
   "| Working Noise(db(A)) | 72~78 | 75~78 | 72~78 | 72~78 | 72~78 | 72~78"
  ]
 },
 {
  "n": 107,
  "url": "https://www.aosif.com/p/5-47.html",
  "title": "Emergency Power Supply Vehicle-Xiamen Aosif Engineering Ltd.",
  "header": [],
  "rows": [
   "| Modle | AVGL100011 | ATG1200 | ATG2100 | ATG2100N",
   "| Profile Size of the Whole Vehicle(mm) | Length | 11485/11985 | 12300 | 12810 | 14600",
   "| Width | 2545 | 2550 | 2550 | 2550",
   "| Height | 3885/3995 | 3970 | 4000 | 4000",
   "| Number of Axles | 3 | 2 | 3 | 3",
   "| Total Mass(kg) | 31000 | 32000 | 40000 | 39000/40000",
   "| Prime power of Gen-set(kw) | 1000~1320 | 1200 | 1800~2100 | 1800~2100",
   "| Working Noise(db(A)) | 85 | 85 | 90 | 90"
  ]
 },
 {
  "n": 108,
  "url": "https://www.aosif.com/p/5-45.html",
  "title": "Cummins Natural Gas Series（50HZ）-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGC375 | 375 | 300 | K19N-G1 | 73.3 | 6 | 18.9",
   "| AGC438 | 438 | 350 | K19N-G3 | 80.7 | 6 | 18.9",
   "| AGC500 | 500 | 400 | K19N-G4 | 92.5 | 6 | 18.9",
   "| AGC625 | 625 | 500 | K38N-G5 | 114.1 | 12 | 38",
   "| AGC750 | 750 | 600 | K38N-G6 | 131.5 | 12 | 38",
   "| AGC875 | 875 | 700 | K38N-G7 | 149.4 | 12 | 38",
   "| AGC1000 | 1000 | 800 | K38N-G8 | 174.9 | 12 | 38",
   "| AGC1125 | 1125 | 900 | K50N-G9 | 192.7 | 16 | 50",
   "| AGC1250 | 1250 | 1000 | K50N-G10 | 212.1 | 16 | 50",
   "| AGC1250-I | 1250 | 1000 | K50N-G10H | 202.4 | 16 | 50",
   "| AGC1350 | 1350 | 1000 | K50N-G11H | 217.1 | 16 | 50",
   "| AGC1500 | 1500 | 1200 | K50N-G12H | 232.7 | 16 | 50"
  ]
 },
 {
  "n": 109,
  "url": "https://www.aosif.com/p/5-44.html",
  "title": "Perkins Natural Gas Series-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGP384 | 384 | 307 | 4006-23TRS1 | 61.1 | 6 | 23",
   "| AGP469 | 469 | 375 | 4006-23TRS2 | 72.9 | 6 | 23",
   "| AGP531 | 531 | 425 | 4008-30TRS1 | 83.3 | 8 | 30",
   "| AGP625 | 625 | 500 | 4008-30TRS2 | 96.4 | 8 | 30",
   "| AGP1094 | 1094 | 875 | 4016-61TRS1 | 172.8 | 16 | 61",
   "| AGP1250 | 1250 | 1000 | 4016-61TRS2 | 195.2 | 16 | 61"
  ]
 },
 {
  "n": 110,
  "url": "https://www.aosif.com/p/5-43.html",
  "title": "Hyundai Natural Gas Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGD279 | 244 | 195 | GV158TI | 58.4 | 8 | 14.6",
   "| AGD356 | 306 | 245 | GV180TI | 78.7 | 10 | 18.3",
   "| AGD418 | 373 | 298 | GV222TI | 95.2 | 12 | 21.9",
   "| AGD536 | 384 | 307 | GV222CB | 81.8 | 12 | 21.9"
  ]
 },
 {
  "n": 111,
  "url": "https://www.aosif.com/p/5-82.html",
  "title": "Weichai Natural Gas Series（50HZ）-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGW75 | 75 | 60 | WP4D77E300NG | 15 | 4 | 4.5",
   "| AGW125 | 125 | 100 | WP6D132E300NG | 23 | 6 | 6.8",
   "| AGW188 | 188 | 150 | WP10D200E300NG | 36 | 6 | 9.7",
   "| AGW313 | 313 | 250 | WP13D317E300NG | 54 | 6 | 12.5",
   "| AGW500 | 500 | 400 | 6M33D450E310NG | 85 | 6 | 19.6",
   "| AGW625 | 625 | 500 | 12M26D605E300NG | 103 | 12 | 31.8",
   "| AGW1000 | 1000 | 800 | 12M33D900E310NG | 161 | 12 | 39.2",
   "| AGW1000-I | 1000 | 800 | 12M33D880A0BG | 182 | 12 | 39.2",
   "| AGW1375 | 1375 | 1100 | 16M33D1280NG10 | 230 | 16 | 52.3",
   "| AGW1750 | 1750 | 1400 | 12M55D1588A0NG | 278 | 12 | 65.7"
  ]
 },
 {
  "n": 112,
  "url": "https://www.aosif.com/p/5-84.html",
  "title": "Yuchai Natural Gas Series-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGY438 | 438 | 350 | YCTD20600N-D30 | 53 | 6 | 19.6",
   "| AGY438-I | 438 | 350 | YCTD20600N-D30 | 57 | 6 | 19.6",
   "| AGY1000 | 1000 | 800 | YC12VTD1350N－D30 | 120 | 12 | 39.2",
   "| AGY1000-I | 1000 | 800 | YC12VTD1350N-D31 | 120 | 12 | 39.2",
   "| AGY1250 | 1250 | 1000 | YC12VC1680N－D31 | 162 | 12 | 79.2",
   "| AGY1250-I | 1250 | 1000 | YC12VC1680N-D32 | 162 | 12 | 79.2",
   "| AGY1250-II | 1250 | 1000 | YC16VTD1680N-D30 | 139 | 16 | 52.3",
   "| AGY1375 | 1375 | 1100 | YC16VTD1830N-D30 | 152 | 16 | 52.3",
   "| AGY1875 | 1875 | 1500 | YC16VC2470N-D30 | 222 | 16 | 105.6",
   "| AGY2500 | 2500 | 2000 | YC16VC3300N－D30 | 283 | 16 | 105.6"
  ]
 },
 {
  "n": 113,
  "url": "https://www.aosif.com/p/5-85.html",
  "title": "Cummins Biogas Series（50HZ）-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Biogas Engine model | Biogas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGB375 | 375 | 300 | K19N-G1B | 175.6 | 6 | 19",
   "| AGB438 | 438 | 350 | K19N-G3B | 207.1 | 6 | 19",
   "| AGB500 | 500 | 400 | K19N-G4B | 237.4 | 6 | 19",
   "| AGB625 | 625 | 500 | K38N-G5B | 302.8 | 12 | 38",
   "| AGB750 | 750 | 600 | K38N-G6B | 350.2 | 12 | 38",
   "| AGB875 | 875 | 700 | K38N-G7B | 383.5 | 12 | 38",
   "| AGB1000 | 1000 | 800 | K38N-G8B | 432.9 | 12 | 38",
   "| AGB1125 | 1125 | 900 | K50N-G9B | 496.7 | 16 | 50",
   "| AGB1250 | 1250 | 1000 | K50N-G10B | 535.2 | 16 | 50"
  ]
 },
 {
  "n": 114,
  "url": "https://www.aosif.com/p/5-5.html",
  "title": "CCEC series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AC275-II | 265/200 | 275/220 | NT855-GA | 59.4 | 6L | 14 |",
   "| AC344-II | 313/250 | 344/275 | NTA855-G1 | 73.4 | 6L | 14 |",
   "| AC350 | 313/250 | 350/280 | QSM11-G1 | 76.74 | 6L | 10.8 |",
   "| AC375-I | 338/270 | 375/300 | QSM11-G2 | 78.61 | 6L | 10.8 |",
   "| AC375-II | 344/275 | 375/300 | NTA855-G1B | 80.5 | 6L | 14 |",
   "| AC375-III | 344/275 | 375/300 | NTA855-G2 | 80.5 | 6L | 14 |",
   "| AC375-IV | 344/275 | 375/300 | M15-G3 | 73 | 6L | 14.5 |",
   "| AC388 | 350/280 | 388/310 | QSM11-G2 | 77 | 6L | 10.8 |",
   "| AC388-I | 350/280 | 388/310 | QSM11-G3 | 81.88 | 6L | 10.8 |",
   "| AC400 | 363/290 | 400/320 | QSM11-G4 | 83.55 | 6L | 10.8 |",
   "| AC400-I | 363/290 | 400/320 | QSM11-G5 | 83.6 | 6L | 10.8 |",
   "| AC413 | 375/300 | 413/330 | QSM11-G6 | 86.74 | 6L | 10.8 |",
   "| AC413-I | 375/300 | 413/330 | M15-G4 | 77 | 6L | 14.5 |",
   "| AC438-I | 394/315 | 438/350 | NTA855-G3 | 87 | 6L | 14 |",
   "| AC438-II | 400/320 | 438/350 | QSNT-G3 | 94 | 6L | 14 |",
   "| AC450 | 413/320 | 450/360 | M15-G5 | 83 | 6L | 14.5 |",
   "| AC500 | 438/350 | 500/400 | KTA19-G2 | 98 | 6L | 19 |",
   "| AC500-II | 450/360 | 500/400 | M15-G6 | 93 | 6L | 14.5 |",
   "| AC525 | 475/380 | 525/420 | M15-G7 | 97 | 6L | 14.5 |",
   "| AC563 | 513/410 | 563/450 | M15-G8 | 103 | 6L | 14.5 |",
   "| AC563-II | 513/410 | 563/450 | KTA19-G3 | 111 | 6L | 19 |",
   "| AC625-I | 563/450 | 625/500 | KTA19-G3A | 119.9 | 6L | 19 |",
   "| AC625-II | 563/450 | 625/500 | KTA19-G4 | 120 | 6L | 19 |",
   "| AC688 | 588/470 | 688/550 | KTAA19-G5 | 134 | 6L | 19 |",
   "| AC712 | 625/500 | 712/570 | QSK19-G4 | 143 | 6L | 19 |",
   "| AC712 | 625/500 | 712/570 | QSK19-G35 | 136 | 6L | 18.9 |",
   "| AC813 | 681/545 | 813/650 | QSK19-G8 | 151 | 6L | 19 |",
   "| AC750-I | 688/550 | 750/600 | QSK19-G5 | 151 | 6L | 19 |",
   "| AC750-II | 688/550 | 750/600 | KTAA19-G6A | 140 | 6L | 19 |",
   "| AC850 | 775/620 | 850/680 | KT38-G | 154 | 12V | 38 |",
   "| AC963 | 875/700 | 963/770 | KTA38-G1 | 195.4 | 12V | 38 |",
   "| AC963 | 875/700 | 963/770 | KTA38-G1B | 183.3 | 12V | 38 |",
   "| AC1000 | 906/725 | 1000/800 | KTA38-G2 | 204 | 12V | 38 |",
   "| AC1038 | 938/750 | 1038/830 | KTA38-G2B | 204.1 | 12V | 38 |",
   "| AC1125 | 1000/800 | 1125/900 | KTA38-G2A | 225 | 12V | 38 |",
   "| AC1250 | 1125/900 | 1250/1000 | KTA38-G4 | 245.2 | 12V | 38 |",
   "| AC1250-I | 1125/900 | 1250/1000 | KTA38-G4B | 264.2 | 12V | 38 |",
   "| AC1375 | 1250/1000 | 1375/1100 | KTA38-G9 | 267 | 12V | 38 |",
   "| AC1438 | 1200/960 | 1438/1150 | QSK38-G5 | 262 | 12V | 38 |",
   "| AC1475 | 1412/1130 | 1475/1180 | KTA50-G12 | 270 | 16V | 50.3 |",
   "| AC1550 | 1375/1100 | 1550/1240 | QSK38-G4 | 278 | 12V | 38 |",
   "| AC1563 | 1375/1100 | 1563/1250 | KTA50-G3 | 282 | 16V | 50.3 |",
   "| AC1788 | 1525/1220 | 1788/1430 | KTA50-G12A | 315 | 16V | 50.3 |",
   "| AC1875 | 1563/1250 | 1875/1500 | KTA50-G9 | 267 | 16V | 50.3 |"
  ]
 },
 {
  "n": 115,
  "url": "https://www.aosif.com/p/5-18.html",
  "title": "‌‌Hyundai Series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AD40 | 36/29 | 40/32 | DP023CAP | 7.5 | 3L | 1.8 |",
   "| AD45 | 40/32 | 45/36 | DP023CAV | 5.6 | 3L | 1.8 |",
   "| AD55 | 50/40 | 55/44 | DP024CAP | 8.6 | 4L | 2.4 |",
   "| AD57 | 57/46 | 57/46 | DP034CAP | 12.1 | 4L | 3.4 |",
   "| AD60 | 53/43 | 60/48 | DP024CAV | 8.4 | 4L | 2.4 |",
   "| AD60 | 60/48 | 60/48 | DP034CAV | 12.1 | 4L | 2.4 |",
   "| AD77 | 68/55 | 77/62 | SP344CB | 13 | 4L | 3.4 |",
   "| AD80 | 73/58 | 80/64 | SP334CB | 13 | 4L | 3.4 |",
   "| AD98 | 90/72 | 98/79 | SP344CC | 15.7 | 4L | 3.4 |",
   "| AD100 | 90/73 | 100/80 | DP034CCP | 15.4 | 4L | 3.4 |",
   "| AD163 | 147/118 | 163/131 | DP054CAK | 29 | 4L | 5 |",
   "| AD163 | 147/118 | 163/131 | DP054CAP | 25.1 | 4L | 5 |",
   "| AD163 | 147/118 | 163/131 | DP054CAV | 25.1 | 4L | 5 |",
   "| AD164 | 147/118 | 164/131 | DP054CA | 25.1 | 4L | 5 |",
   "| AD192 | 173/139 | 192/154 | DP054CBP | 29 | 4L | 5 |",
   "| AD192 | 173/139 | 192/154 | DP054CBV | 29 | 4L | 5 |",
   "| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |",
   "| AD213 | 193/154 | 213/170 | P086TI-I | 32 | 6L | 8 |",
   "| AD218 | 197/158 | 218/175 | DP054CBK | 37.7 | 4L | 5 |",
   "| AD221 | 218/175 | 221/177 | DP054CCP | 35.5 | 4L | 5 |",
   "| AD233 | 218/175 | 233/187 | DP054CCV | 35.5 | 4L | 5 |",
   "| AD234 | 219/175 | 234/187 | DP054CC | 31.2 | 4L | 5 |",
   "| AD250 | 229/183 | 250/200 | P086TI | 38 | 6L | 8.1 |",
   "| AD261 | 236/189 | 261/209 | DP086CA | 37.6 | 6L | 7.5 |",
   "| AD261 | 237/190 | 261/209 | DP086CAK | 43.3 | 6L | 7.5 |",
   "| AD281 | 255/204 | 281/225 | DP086LA | 42 | 6L | 8.1 |",
   "| AD291 | 263/210 | 291/233 | DP086CB | 41.3 | 6L | 7.5 |",
   "| AD292 | 263/211 | 292/234 | DP086CBK | 47.9 | 6L | 7.5 |",
   "| AD292 | 263/211 | 292/234 | DP086CBP | 42.2 | 6L | 7.5 |",
   "| AD292 | 263/211 | 292/234 | DP086CBV | 42.2 | 6L | 7.5 |",
   "| AD320 | 290/232 | 320/256 | DP086CC | 45.1 | 6L | 7.5 |",
   "| AD320 | 290/232 | 320/256 | DP086CCV | 46.1 | 6L | 7.5 |",
   "| AD321 | 291/233 | 321/257 | DP086CCP | 46.1 | 6L | 7.5 |",
   "| AD332 | 300/240 | 332/266 | DP086CCK | 52.5 | 6L | 7.5 |",
   "| AD347 | 313/251 | 347/278 | DP086CDP | 49.5 | 6L | 7.5 |",
   "| AD347 | 313/251 | 347/278 | DP086CDV | 49.5 | 6L | 7.5 |",
   "| AD350 | 316/254 | 350/280 | DP086CD | 49 | 6L | 7.5 |",
   "| AD380 | 344/276 | 380/304 | DP086CE | 53.1 | 6L | 7.5 |",
   "| AD413 | 373/299 | 413/331 | DP126CAK | 96 | 6L | 11.1 |",
   "| AD414 | 374/299 | 414/331 | DP126CA | 82 | 6L | 11.1 |",
   "| AD445 | 401/321 | 445/356 | DP126CB | 87 | 6L | 11.1 |",
   "| AD445 | 401/321 | 445/356 | DP126CBK | 103 | 6L | 11.1 |",
   "| AD460 | 418/334 | 460/368 | DP126LB | 85.8 | 6L | 11.1 |",
   "| AD491 | 444/355 | 491/393 | DP126CCK | 113 | 6L | 11.1 |",
   "| AD510 | 444/355 | 510/408 | P158LE | 102.5 | 8V | 14.6 |",
   "| AD511 | 461/369 | 511/409 | DP126CD | 100 | 6L | 11.1 |",
   "| AD563 | 500/400 | 563/450 | DP126CE | 108 | 6L | 11.1 |",
   "| AD576 | 520/416 | 576/461 | DP158LC | 110.9 | 8V | 14.6 |",
   "| AD585 | 528/423 | 585/468 | DP158CAK | 135.1 | 8V | 15.1 |",
   "| AD625 | 566/453 | 625/500 | DP158LD | 127.1 | 8V | 14.6 |",
   "| AD625 | 568/455 | 625/500 | DP158CBK | 145.1 | 8V | 15.1 |",
   "| AD630 | 569/455 | 630/504 | DP158CB | 125.8 | 8V | 15.1 |",
   "| AD697 | 632/506 | 697/558 | DP158CCS | 734 | 8V | 15.1 |",
   "| AD698 | 633/506 | 698/558 | DP158CC | 139.3 | 8V | 15.1 |",
   "| AD750 | 688/550 | 750/600 | DP158CD | 151.8 | 8V | 15.1 |",
   "| AD750 | 687/550 | 750/600 | DP158CDS | 165.9 | 8V | 15.1 |",
   "| AD825-I | 750/600 | 825/660 | DP222LA | 161.7 | 12V | 21.9 |",
   "| AD875 | 794/635 | 875/700 | DP222LB | 172.7 | 12V | 21.9 |",
   "| AD934 | 845/676 | 934/747 | DP222LC | 183.2 | 12V | 21.9 |",
   "| AD949 | 863/690 | 949/759 | DP222CA | 204 | 12V | 21.9 |",
   "| AD950 | 863/690 | 950/760 | DP222CAS | 205 | 12V | 21.9 |",
   "| AD1008 | 913/730 | 1008/806 | DP222CB | 204 | 12V | 21.9 |",
   "| AD1031 | 938/750 | 1031/825 | DP222CBS | 218 | 12V | 21.9 |",
   "| AD1100 | 1000/800 | 1100/880 | DP222CCS | 246 | 12V | 21.9 |",
   "| AD1131 | 1020/816 | 1131/905 | DP222CC | 216 | 12V | 21.9 |",
   "| AD1270 | 1150/920 | 1270/1016 | DP372CA | 179 | 12V | 36.9 |",
   "| AD1506 | 1365/1092 | 1506/1205 | DP372CB | 208 | 12V | 36.9 |",
   "| AD1625 | 1473/1178 | 1625/1300 | DP372CC | 223 | 12V | 36.9 |"
  ]
 },
 {
  "n": 116,
  "url": "https://www.aosif.com/p/5-7.html",
  "title": "DCEC Series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AC28 | 25/20 | 28/22 | 4B3.9-G11 | 7.1 | 4L | 3.9 |",
   "| AC34 | 30/24 | 34/27 | 4B3.9-G2 | 7.5 | 4L | 3.9 |",
   "| AC41 | 38/30 | 41/33 | 4B3.9-G12 | 9.4 | 4L | 3.9 |",
   "| AC50 | 45/36 | 50/40 | 4BT3.9-G2 | 9.3 | 4L | 3.9 |",
   "| AC71 | 65/52 | 71/57 | 4BTA3.9-G2 | 17.4 | 4L | 3.9 |",
   "| AC85 | 75/60 | 85/68 | 4BTA3.9-G2 | 17.4 | 4L | 3.9 |",
   "| AC100 | 90/72 | 100/80 | 4BTA3.9-G11 | 20.1 | 4L | 3.9 |",
   "| AC125 | 113/90 | 125/100 | 6BT5.9-G2 | 29.7 | 6L | 5.9 |",
   "| AC138 | 125/100 | 138/110 | 6BT5.9-G2 | 29.7 | 6L | 5.9 |",
   "| AC150 | 135/108 | 150/120 | 6BTA5.9-G2 | 31 | 6L | 5.9 |",
   "| AC165 | 150/120 | 165/132 | 6BTAA5.9-G2 | 34 | 6L | 5.9 |",
   "| AC175 | 160/128 | 175/140 | 6BTAA5.9-G12 | 38 | 6L | 5.9 |",
   "| AC209 | 190/152 | 209/167 | 6CTA8.3-G2 | 44 | 6L | 8.3 |",
   "| AC234 | 213/170 | 234/187 | 6CTAA8.3-G2 | 49 | 6L | 8.3 |",
   "| AC275 | 250/200 | 275/220 | 6CTAA8.9-G9 | 57 | 6L | 8.3 |",
   "| AC285 | 260/208 | 285/228 | 6LTAA8.9-G2 | 59 | 6L | 8.9 |",
   "| AC310 | 280/224 | 310/248 | 6LTAA8.9-G3 | 62 | 6L | 8.9 |",
   "| AC315 | 285/228 | 315/252 | 6LTAA9.5-G3 | 65 | 6L | 9.5 |",
   "| AC352 | 320/256 | 282/352 | 6LTAA9.5-G1 | 68 | 6L | 9.5 |",
   "| AC426 | 388/310 | 426/341 | QSZ13-G6 | 78.1 | 6L | 13 |",
   "| AC426-I | 388/310 | 426/341 | 6ZTAA13-G3 | 76.5 | 6L | 13 |",
   "| AC481 | 438/350 | 481/385 | QSZ13-G2 | 77 | 6L | 13 |",
   "| AC481-I | 438/350 | 481/385 | 6ZTAA13-G2 | 95.6 | 6L | 13 |",
   "| AC481-II | 438/350 | 481/385 | 6ZTAA13-G4 | 98.1 | 6L | 13 |",
   "| AC495 | 450/360 | 495/396 | QSZ13-G7 | 95 | 6L | 13 |",
   "| AC525 | 475/380 | 525/420 | QSZ13-G5 | 89 | 6L | 13 |",
   "| AC550 | 500/400 | 550/440 | QSZ13-G3 | 101 | 6L | 13 |",
   "| AC600 | 550/440 | 600/480 | QSZ13-G11 | 121 | 6L | 13 |"
  ]
 },
 {
  "n": 117,
  "url": "https://www.aosif.com/p/5-13.html",
  "title": "Imported Cummins Series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AC75 | 69/55 | 75/60 | QSB5-G1 | 21 | 4L | 4.5 |",
   "| AC88 | 81/65 | 88/70 | QSB5-G2 | 23 | 4L | 4.5 |",
   "| AC91 | 83/66 | 91/73 | QSB5-G10 | 20 | 4L | 4.5 |",
   "| AC100 | 90/72 | 100/80 | QSB5-G3 | 26 | 4L | 4.5 |",
   "| AC113 | 103/82 | 113/90 | QSB5-G4 | 27 | 4L | 4.5 |",
   "| AC125 | 113/90 | 125/100 | QSB5-G5 | 29 | 4L | 4.5 |",
   "| AC126 | 115/92 | 126/101 | QSB5-G11 | 27 | 4L | 4.5 |",
   "| AC156 | 141/113 | 156/125 | QSB5-G6 | 35 | 4L | 4.5 |",
   "| AC125 | 113/90 | 125/100 | QSB5-G13 | 29 | 4L | 4.5 |",
   "| AC158 | 143/114 | 158/126 | QSB5-G12 | 33 | 6L | 4.5 |",
   "| AC188-I | 163/130 | 188/150 | QSB7-G2 | 34 | 6L | 6.7 |",
   "| AC194 | 176/141 | 194/155 | B6.7G17 | 38 | 6L | 6.7 |",
   "| AC220 | 200/160 | 220/175 | QSB7-G4 | 46 | 6L | 6.7 |",
   "| AC250 | 225/180 | 250/200 | QSB7-G5 | 50 | 6L | 6.7 |",
   "| AC256 | 235/188 | 256/205 | B6.7G18 | 51 | 6L | 6.7 |",
   "| AC288 | 263/210 | 288/230 | QSL9-G2 | 67 | 6L | 8.9 |",
   "| AC290 | 265/212 | 290/232 | L9-G17 | 62 | 6L | 8.9 |",
   "| AC313 | 284/227 | 313/250 | QSL9-G3 | 70 | 6L | 8.9 |",
   "| AC323 | 294/235 | 323/258 | L9-G18 | 68 | 6L | 8.9 |",
   "| AC344 | 313/250 | 344/275 | QSL9-G4 | 73 | 6L | 8.9 |",
   "| AC355 | 325/260 | 355/284 | L9-G19 | 75 | 6L | 8.9 |",
   "| AC375 | 344/275 | 375/300 | QSL9-G7 | 72 | 6L | 8.9 |",
   "| AC381 | 343/274 | 381/305 | QSM11-G4 | 78.68 | 6L | 10.8 |",
   "| AC395 | 344/275 | 395/316 | QSL9-G5 | 75 | 6L | 8.9 |",
   "| AC431 | 343/274 | 431/345 | QSM11-G5 | 79.68 | 6L | 10.8 |",
   "| AC463 | 425/340 | 463/370 | QSG12-G3 | 85 | 6L | 11.8 |",
   "| AC500 | 438/350 | 500/400 | KTA19-G2 | 99.4 | 6L | 19 |",
   "| AC500-III | 450/360 | 500/400 | QSX15-G8 | 98 | 6L | 15 |",
   "| AC523 | 479/383 | 523/418 | QSG12-G4 | 96 | 6L | 11.8 |",
   "| AC563 | 513/410 | 563/450 | QSX15-G7 | 108 | 6L | 15 |",
   "| AC568 | 511/409 | 568/454 | KTA19-G3 | 112.3 | 6L | 19 |",
   "| AC625 | 563/450 | 625/500 | QSX15-G9 | 117 | 6L | 15 |",
   "| AC629 | 570/456 | 629/503 | KTA19-G4 | 123 | 6L | 19 |",
   "| AC688 | 625/500 | 688/550 | QSK19-G4 | 143 | 6L | 19 |",
   "| AC750 | 684/547 | 750/600 | VTA28-G5 | 121 | 12V | 28 |",
   "| AC759 | 688/550 | 759/607 | QSK23-G1 | 134 | 6L | 23.1 |",
   "| AC813 | 688/550 | 813/650 | QSK19-G8 | 151 | 6L | 18.9 |",
   "| AC938 | 853/682 | 938/750 | QSK23-G6 | 177 | 6L | 23.1 |",
   "| AC944 | 858/686 | 944/755 | VTA28-G7 | 221 | 12V | 28 |",
   "| AC950 | 863/690 | 950/760 | QSK23-G2 | 176 | 6L | 23 |",
   "| AC1000 | 909/727 | 1000/800 | QSK23-G3 | 189 | 6L | 23 |",
   "| AC1125-I | 1025/820 | 1125/900 | KTA38-G3 | 217 | 12V | 37.8 |",
   "| AC1264 | 1154/923 | 1264/1011 | KTA38-G4 | 245 | 12V | 37.8 |",
   "| AC1494 | 1356/1085 | 1494/1195 | KTA50-G20 | 270 | 16V | 50 |",
   "| AC1450 | 1206/965 | 1450/1160 | QSK38-G5 | 262 | 12V | 38 |",
   "| AC1563 | 1406/1125 | 1563/1250 | QSK38-G4 | 305 | 12V | 38 |",
   "| AC1610 | 1418/1135 | 1610/1250 | KTA50-G3 | 291 | 16V | 50 |",
   "| AC1750 | 1594/1275 | 1750/1400 | QSK50-G3 | 306 | 16V | 50.3 |",
   "| AC1875 | 1619/1295 | 1875/1500 | KTA50-G9 | 330 | 16V | 50 |",
   "| AC1875 | 1706/1365 | 1875/1500 | QSK50-G4 | 365 | 16V | 50.3 |",
   "| AC1900 | 1713/1370 | 1900/1520 | QSK50G22 | 373 | 16V | 50.3 |",
   "| AC2000 | 1819/1455 | 2000/1600 | QSK50-G6 | 397 | 16V | 50 |",
   "| AC2125 | 2000/1600 | 2125/1700 | QSK60-G5 | 402 | 16V | 60.2 |",
   "| AC2213 | 2000/1600 | 2213/1770 | QSK50G23 | 416 | 16V | 50 |",
   "| AC2344 | 2125/1700 | 2344/1875 | QSK60-G10 | 459 | 16V | 60.2 |",
   "| AC2513 | 2263/1810 | 2513/2010 | QSK50G24 | 485 | 16V | 49.8 |",
   "| AC2500 | 2281/1825 | 2500/2000 | QSK60-G6 | 475 | 16V | 60.2 |",
   "| AC2500-IV | 2273/1800 | 2500/2000 | QSK60-G20 | 562 | 16V | 60.2 |",
   "| AC2750 | 2250/1800 | 2750/2200 | QSK60-G14 | 488 | 16V | 60.2 |",
   "| AC2813 | 2500/2000 | 2813/2250 | QSK60-G9 | 569 | 16V | 60.2 |",
   "| AC3125 | 2750/2200 | 3125/2500 | QSK60-G19 | 583 | 16V | 60.2 |",
   "| AC3125 | 2844/2275 | 3125/2500 | QSK78-G11 | 594 | 18V | 78 |",
   "| AC3125 | 2844/2275 | 3125/2500 | QSK78-G20 | 619 | 18V | 78 |",
   "| AC3125-II | 2890/2312 | 3125/2500 | QSK78-G7 | 611 | 18V | 78 |",
   "| AC3125-III | 2920/2336 | 3125/2500 | QSK78-G6 | 592 | 18V | 78 |",
   "| AC3438 | 3125/2500 | 3438/2750 | QSK78-G8 | 634 | 18V | 78 |",
   "| AC3438-I | 3125/2500 | 3438/2750 | QSK78-G12 | 640 | 18V | 78 |",
   "| AC3438-II | 3125/2500 | 3438/2750 | QSK78-G19 | 672 | 18V | 78 |",
   "| AC4375 | 3750/3000 | 4375/3500 | QSK95-G2 | 787 | 16V | 95 |",
   "| AC4375 | 3750/3000 | 4375/3500 | QSK95-G9 | 787 | 16V | 95 |"
  ]
 },
 {
  "n": 118,
  "url": "https://www.aosif.com/p/5-21.html",
  "title": "MTU Series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AM2000 | 1750/1400 | 2000/1600 | 12V4000G43S | 350 | 12V | 57 |",
   "| AM2188 | 2000/1600 | 2188/1750 | 12V4000G83S | 356 | 12V | 57 |",
   "| AM2625 | 2250/1800 | 2625/2100 | 16V4000G43S | 406 | 16V | 76 |",
   "| AM2875 | 2625/2100 | 2875/2300 | 16V4000G83S | 442 | 16V | 76 |",
   "| AM3162 | 2875/2300 | 3162/2530 | 20V4000G43S | 505 | 20V | 95 |",
   "| AM3500 | 3125/2500 | 3500/2800 | 20V4000G83S | 550 | 20V | 95 |",
   "| AM3862 | 3512/2810 | 3862/3090 | 20V4000G83LS | 585 | 20V | 95 |"
  ]
 },
 {
  "n": 119,
  "url": "https://www.aosif.com/p/5-81.html",
  "title": "Cummins Natural Gas Series（60HZ）-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGC375 | 375 | 300 | K19N-G2 | 77.9 | 6 | 18.9",
   "| AGC438 | 438 | 350 | K19N-G3S | 82.1 | 6 | 18.9",
   "| AGC500 | 500 | 400 | K19N-G4S | 92.6 | 6 | 18.9",
   "| AGC625 | 625 | 500 | K38N-G5S | 111.2 | 12 | 38",
   "| AGC750 | 750 | 600 | K38N-G6S | 145.8 | 12 | 38",
   "| AGC875 | 875 | 700 | K38N-G7S | 163.6 | 12 | 38",
   "| AGC1000 | 1000 | 800 | K38N-G8S | 181 | 12 | 38",
   "| AGC1125 | 1125 | 900 | K50N-G9S | 201.4 | 16 | 50",
   "| AGC1250 | 1250 | 1000 | K50N-G10 | 220.3 | 16 | 50",
   "| AGC1250-I | 1250 | 1000 | K50N-G10SH | 211.6 | 16 | 50",
   "| AGC1350 | 1350 | 1000 | K50N-G11SH | 230.8 | 16 | 50",
   "| AGC1500 | 1500 | 1200 | K50N-G12SH | 253.5 | 16 | 50"
  ]
 },
 {
  "n": 120,
  "url": "https://www.aosif.com/p/5-59.html",
  "title": "Hyundai Natural Gas Series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGD321 | 285 | 228 | GV158TI | 68.8 | 8 | 14.6",
   "| AGD411 | 360 | 288 | GV180TI | 90.8 | 10 | 18.3",
   "| AGD476 | 405 | 324 | GV222TI | 107.2 | 12 | 21.9",
   "| AGD570 | 473 | 379 | GV222CB | 84.4 | 12 | 21.9"
  ]
 },
 {
  "n": 121,
  "url": "https://www.aosif.com/p/5-83.html",
  "title": "Weichai Natural Gas Series（60HZ）-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGW75 | 75 | 60 | WP4D77E301NG | 20 | 4 | 4.5",
   "| AGW125 | 125 | 100 | WP6D132E301NG | 32 | 6 | 6.8",
   "| AGW188 | 188 | 150 | WP10D200E301NG | 54 | 6 | 9.7",
   "| AGW313 | 313 | 250 | WP13D317E301NG | 71 | 6 | 12.5",
   "| AGW500 | 500 | 400 | 6M33D450E311NG | 113 | 6 | 19.6",
   "| AGW625 | 625 | 500 | 12M26D605E301NG | 172 | 12 | 31.8",
   "| AGW1000 | 1000 | 800 | 12M33D900E311NG | 220 | 12 | 39.2",
   "| AGW1000-I | 1000 | 800 | 12M33D880A1BG | 212 | 12 | 39.2",
   "| AGW1375 | 1375 | 1100 | 16M33D1280NG11 | 325 | 16 | 52.3"
  ]
 },
 {
  "n": 122,
  "url": "https://www.aosif.com/p/5-86.html",
  "title": "Cummins Biogas Series（60HZ）-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Prime Power | Biogas Engine model | Biogas Consumption | Cylinder | Displacement/L",
   "| KVA | KW | | Rate KG/H"
  ],
  "rows": [
   "| AGB375-I | 375 | 300 | K19N-G2B | 199.9 | 6 | 19",
   "| AGB438 -I | 438 | 350 | K19N-G3BS | 220 | 6 | 19",
   "| AGB500 -I | 500 | 400 | K19N-G4BS | 252.2 | 6 | 19",
   "| AGB625 -I | 625 | 500 | K38N-G5BS | 317.5 | 12 | 38",
   "| AGB750 -I | 750 | 600 | K38N-G6BS | 361.2 | 12 | 38",
   "| AGB875 -I | 875 | 700 | K38N-G7BS | 407.5 | 12 | 38",
   "| AGB1000 -I | 1000 | 800 | K38N-G8BS | 453.9 | 12 | 38",
   "| AGB1125 -I | 1125 | 900 | K50N-G9BS | 527.6 | 16 | 50",
   "| AGB1250-I | 1250 | 1000 | K50N-G10BS | 539.5 | 16 | 50"
  ]
 },
 {
  "n": 123,
  "url": "https://www.aosif.com/p/5-77.html",
  "title": "Weichai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AW30 | 25/20 | 30/24 | WP2.3D30E201 | 7.4 | 4L | 2.3 |",
   "| AW50 | 44/35 | 50/40 | WP2.3D47E201 | 11.1 | 4L | 2.3 |",
   "| AW63 | 50/40 | 63/50 | WP2.3D58E201 | 13.1 | 4L | 2.3 |",
   "| AW83 | 75/60 | 83/66 | WP4.1D80E201 | 18.3 | 4L | 4.1 |",
   "| AW104 | 94/75 | 104/83 | WP4.1D95E201 | 21.7 | 4L | 4.1 |",
   "| AW125 | 113/90 | 125/100 | WP4.1D120E201 | 26.1 | 4L | 4.1 |",
   "| AW138 | 125/100 | 138/110 | WP6D132E201 | 28.5 | 6L | 6.8 |",
   "| AW165 | 150/120 | 165/132 | WP6D158E201 | 34.4 | 6L | 6.8 |",
   "| AW188 | 170/136 | 188/150 | WP6D180E201 | 39.8 | 6L | 6.8 |",
   "| AW206 | 188/150 | 206/165 | WP10D200E201 | 42.9 | 6L | 9.7 |",
   "| AW250 | 225/180 | 250/200 | WP10D238E201 | 51.7 | 6L | 9.7 |",
   "| AW385 | 350/280 | 385/308 | WP10D360E201 | 65 | 6L | 9.7 |",
   "| AW413 | 375/300 | 413/330 | WP13D385E201 | 82.8 | 6L | 12.5 |",
   "| AW575 | 500/400 | 575/460 | WP13D510E311 | 126.1 | 6L | 15.9 |",
   "| AW750 | 688/550 | 750/600 | 6M33D670E201 | 126 | 6L | 19.6 |",
   "| AW800 | 719/575 | 800/640 | 6M33D710E201 | 137 | 6L | 19.6 |",
   "| AW825 | 750/600 | 825/660 | 6M33D740E311 | 162.3 | 6L | 19.6 |",
   "| AW875 | 800/640 | 875/700 | 8M33D845E201 | 175 | 8V | 26.1 |",
   "| AW1000 | 900/720 | 1000/800 | 8M33D979E201 | 205.4 | 12V | 31.8 |",
   "| AW1125 | 1000/800 | 1125/900 | 8M33D1012E311^ | 218.9 | 12V | 31.8 |",
   "| AW1375 | 1250/1000 | 1375/1100 | 12M33D1265E201 | 280.2 | 12V | 39.2 |",
   "| AW1500 | 1375/1100 | 1500/1200 | 12M33D1320E201 | 287.7 | 12V | 39.2 |",
   "| AW1625 | 1500/1200 | 1625/1300 | 12M33D1420E201 | 316.9 | 12V | 39.2 |",
   "| AW1900 | 1750/1400 | 1900/1520 | 16M33D1680E311 | 361.6 | 16V | 52.3 |",
   "| AW2063 | 1875/1500 | 2063/1650 | 16M33D1785E311 | 390.5 | 16V | 52.3 |",
   "| AW2188 | 2000/1600 | 2188/1750 | 16M33D1920E311 | 431.3 | 16V | 52.3 |",
   "| AW2500 | 2250/1800 | 2500/2000 | 20M33D2230E311 | 494.3 | 20V | 65.4 |",
   "| AW2750 | 2500/2000 | 2750/2200 | 20M33D2460E311 | 546.6 | 20V | 65.4 |",
   "| AW2750-I | 2500/2000 | 2750/2200 | 12M55D2420E311 | 542.5 | 12V | 65.7 |",
   "| AW3125 | 2813/2250 | 3125/2500 | 12M55D2700E311 | 606.8 | 12V | 65.7 |",
   "| AW3300 | 3000/2400 | 3300/2640 | 16M55D2960E311 | 853.8 | 16V | 87.5 |",
   "| AW3500 | 3200/2560 | 3500/2800 | 16M55D3150E311 | 854.1 | 16V | 87.5 |",
   "| AW3750 | 3300/2640 | 3750/3000 | 16M55D3350E311 | 854.1 | 16V | 87.5 |",
   "| AW4125 | 3750/3000 | 4125/3300 | 16M55D3600E311 | 834 | 16V | 87.5 |"
  ]
 },
 {
  "n": 124,
  "url": "https://www.aosif.com/p/5-76.html",
  "title": "Weichai Series(60HZ)-Xiamen Aosif Engineering Ltd.",
  "header": [
   "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
   "| KVA/KW | KVA/KW | | L/h"
  ],
  "rows": [
   "| AW23 | 20/16 | 23/18 | WP2.3D25E200 | 6.2 | 4L | 2.3 |",
   "| AW33 | 30/24 | 33/26 | WP2.3D33E200 | 7.6 | 4L | 2.3 |",
   "| AW41 | 38/30 | 41/33 | WP2.3D40E200 | 9.3 | 4L | 2.3 |",
   "| AW50 | 45/36 | 50/40 | WP2.3D48E200 | 10.7 | 4L | 2.3 |",
   "| AW69 | 63/50 | 69/55 | WP4.1D66E200 | 15.2 | 4L | 4.1 |",
   "| AW88 | 80/64 | 88/70 | WP4.1D80E200 | 18.4 | 4L | 4.1 |",
   "| AW110 | 100/80 | 110/88 | WP4.1D100E200 | 21.4 | 4L | 4.1 |",
   "| AW150 | 125/100 | 150/120 | WP6D132E200 | 30.1 | 6L | 6.8 |",
   "| AW165 | 150/120 | 165/132 | WP6D152E200 | 32.9 | 6L | 6.8 |",
   "| AW188 | 170/136 | 188/150 | WP6D167E200 | 35.6 | 6L | 6.8 |",
   "| AW220 | 200/160 | 200/176 | WP10D200E200 | 42.3 | 6L | 9.7 |",
   "| AW250 | 230/184 | 250/200 | WP10D238E200 | 51.2 | 6L | 9.7 |",
   "| AW275 | 250/200 | 275/220 | WP10D64E200 | 57.3 | 6L | 9.7 |",
   "| AW350 | 313/250 | 350/280 | WP10D320E200 | 70.9 | 6L | 9.7 |",
   "| AW375 | 313/250 | 375/300 | WP12D353E200 | 75 | 6L | 11.6 |",
   "| AW400 | 375/300 | 400/320 | WP13D385E200 | 82.6 | 6L | 12.5 |",
   "| AW500 | 438/350 | 500/400 | WP13D385E200 | 104 | 6L | 12.5 |",
   "| AW550 | 500/400 | 550/440 | WP13D385E200 | 110. | 6L | 12.5 |",
   "| AW650 | 575/460 | 650/520 | 6M33D572E200 | 123.5 | 6L | 19.6 |",
   "| AW725 | 650/520 | 725/580 | 6M33D633E200 | 137.1 | 6L | 19.6 |",
   "| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |",
   "| AW825 | 750/600 | 825/660 | 6M33D725E200 | 155.3 | 6L | 19.6 |",
   "| AW875 | 800/640 | 875/700 | 12M26D792E200 | 173.5 | 12V | 31.8 |",
   "| AW900 | 800/640 | 900/720 | 8M33D800E200 | 154.8 | 8V | 26.1 |",
   "| AW1000 | 900/720 | 1000/800 | 8M33D890E200",
   "| 188.5 | 8V | 26.1 |",
   "| AW1000 | 900/720 | 1000/800 | 12M26D902E200 | 198 | 12V | 31.8 |",
   "| AW1100 | 1000/800 | 1100/880 | 8M33D975E200",
   "| 177.2 | 8V | 26.1 |",
   "| AW1100 | 1000/800 | 1100/880 | 12M26D968E200 | 206.5 | 12V | 31.8 |",
   "| AW1250 | 1125/900 | 1250/1000 | 12M33D1108E200 | 237.6 | 12V | 39.2 |",
   "| AW1375 | 1250/1000 | 1375/1100 | 12M33D1210E200 | 260.6 | 12V | 39.2 |",
   "| AW1500 | 1375/1100 | 1500/1200 | 12M33D1320E200 | 279.9 | 12V | 39.2 |",
   "| AW1650 | 1500/1200 | 1650/1320 | 12M33D1500E310 | 314.8 | 12V | 39.2 |",
   "| AW1750 | 1563/1250 | 1750/1400 | 16M33D1530E310 | 330.6 | 16V | 52.3 |",
   "| AW1900 | 1750/1400 | 1900/1520 | 16M33D1680E310 | 367.2 | 16V | 52.3 |",
   "| AW2063 | 1875/1500 | 2063/1650 | 16M33D1800E310 | 430.4 | 16V | 52.3 |",
   "| AW2250 | 2000/1600 | 2250/1800 | 16M33D1980E310 | 426.8 | 16V | 52.3 |",
   "| AW2250-I | 2000/1600 | 2250/1800 | 20M33D2020E310 | 477.5 | 20V | 65.4 |",
   "| AW2500 | 2250/1800 | 2500/2000 | 20M33D2210E310 | 477.5 | 20V | 65.4 |",
   "| AW2500-I | 2250/1800 | 2500/2000 | 12M55D2210E310 | 556.2 | 12V | 65.7 |",
   "| AW2750 | 2500/2000 | 2750/2200 | 12M55D2450E310 | 556.2 | 12V | 65.7 |",
   "| AW3000 | 2750/2200 | 3000/2400 | 12M55D2700E310 | 555.1 | 12V | 65.7 |",
   "| AW3125 | 2813/2250 | 3125/2500 | 16M55D2750E310 | 570 | 16V | 87.5 |",
   "| AW3313 | 3000/2400 | 3313/2650 | 16M55D2900E310 | 742.2 | 16V | 87.5 |",
   "| AW3750 | 3250/2600 | 3750/3000 | 16M55D3300E310 | 742.2 | 16V | 87.5 |",
   "| AW4125 | 3750/3000 | 4125/3300 | 16M55D3600E310 | 742.2 | 16V | 87.5 |"
  ]
 }
]
