[
 {
  "n": 101,
  "url": "https://www.atlascopco.com/en-ph/construction-equipment/products/power-diesel-generators/mobile-row/qes",
  "title": "QES generator - Atlas Copco Philippines",
  "header": [],
  "rows": [
   "| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50",
   "| Exhaust gas emission compliance | | / | / | / | / | / | / | / | / | / | / | / | Stage 2 | Stage 2 | Stage 2 | Stage 2",
   "| Rated voltage (1) | V | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400",
   "| Prime power (PRP) | kVA / kW | 8.8/7 | 13.8/11 | 20/16 | 32/26 | 42/34 | 60/48 | 90/72 | 100/80 | 125/100 | 180/144 | 250/200 | 380/304 | 450/360 | 500/400 | 637/509",
   "| Rated standby power (ESP) | kVA / kW | 10/8 | 15/12 | 21.3/17 | 33/26 | 45/36 | 64/51 | 96/77 | 112/90 | 135/108 | 194/155 | 272/218 | 414/331 | 502/402 | 555/444 | 705/564",
   "| Power factor cos φ | | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8",
   "| Rated current (PRP) | A | 12.6 | 19.9 | 28.9 | 46.2 | 60.0 | 86.6 | 129.9 | 144.3 | 180.4 | 259.0 | 360.0 | 548.5 | 649.5 | 721.7 | 919.0",
   "| Performance class acc. ISO-8528/5 | | G1 | G2 | G1 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2",
   "| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50"
  ]
 },
 {
  "n": 103,
  "url": "https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small",
  "title": "Canopy Energy Storage Systems - Atlas Copco Philippines",
  "header": [],
  "rows": [
   "| General technical data | | ZBP 15-60 | ZBP 45-60 | ZBP 45-75 | ZBP 120-120 | ZBP 150-150",
   "| Rated power | kVA | 15 | 45 | 45 | 120 / 120 | 150 / 150",
   "| Rated energy storage capacity | kWh | 58 | 58 | 77 | 122.9 | 153",
   "| Rated voltage (50Hz) (1) | VAC | 230 | 400 / 230 | 400 / 230 | 400 / 230 | 400 / 230",
   "| Battery rated voltage | VDC | 48 | 48 | 48 | 614 | 384",
   "| Rated current discharge | A | 52 | 52 | 52 | 174 | 217",
   "| Operating temperature (2) | ºC | -10 to 50 | -10 to 50 | -10 to 50 | -20 to 50 | -20 to 50",
   "| Sound power level | dB(A) | <80 | <80 | <80 | < 56 | < 56",
   "| Battery | | | | | |",
   "| Quantity | units | 12 | 12 | 16 | 8 | 10",
   "| Battery type | | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4",
   "| Rated voltage | VDC | 48 | 48 | 48 | 76.8 | 76.8",
   "| Rated capacity (@25ºC) | Ah | 100 | 100 | 100 | 200 | 200",
   "| C-rate discharge | | 1 | 1 | 1 | 1 | 1",
   "| Recommended Depth of discharge (DoD%) | % | 80 | 80 | 80 | 80 | 80",
   "| End of life (EOL%) | % | 70 | 70 | 70 | 70 | 70",
   "| Expected cycle life (@DoD,EOL,25ºC) (3) | Cycles | 6000 | 6000 | 6000 | 6000 | 6000",
   "| Inverter | | | | | |",
   "| Quantity | units | 1 | 3 | 3 | 4 | 5",
   "| Maximum apparent power (for seconds) (4) | kVA | 22.5 | 67.5 | 67.5 | 156 | 195",
   "| Maximum passthrough current | A | 100 | 100 | 100 | 400 | 400",
   "| Built in transformer | | Yes | Yes | Yes | No | No",
   "| Performance | | | | | |",
   "| Discharge autonomy 100% / 75% rated power | h | 4 / 5,3 | 1,3 / 1,8 | 1,8 / 2,4 | 0.9 / 1.5 | 0.9 / 1.5",
   "| Discharge autonomy 50% / 25% rated power | h | 8 / 16 | 2,7 / 5,3 | 3,5 / 7,1 | 2.0 / 4.0 | 2.0 / 4.0",
   "| Recharging time (@DoD%) | h | 7 | 2.3 | 3.1 | 1.5 | 1.5",
   "| Hybrid recommendation (generator size) | kVA | 30 | 45-120 | 45-120 | 100 - 300 | 150 - 300",
   "| Power factor acceptance | | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1",
   "| Fire extinguisher system included | | NA | NA | NA | NA | NA",
   "| Maximum auxiliary consumption | kW | 5,3 | 5,4 | 5,5 | 1.08 | 1.08",
   "| Total energy through output up to (5) | MWh | 200 | 200 | 250 | 536 | 720",
   "| Dimensions and weight | | | | | |",
   "| Dimensions (L x W x H) | mm | 1450 x 230 x 1865 | 2260 x 1300 x 2270 | 2260 x 1300 x 2270",
   "| Weight | kg | 1285 | 1511 | 1618 | 2645 | 3120",
   "| Protection degree IP | | 55 | 55 | 55 | 55 | 55"
  ]
 },
 {
  "n": 104,
  "url": "https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/medium",
  "title": "Container Energy Storage Systems - Atlas Copco Philippines",
  "header": [],
  "rows": [
   "| General technical data | | ZBC 250-575 | ZBC 300-300 | ZBC 500-250 | ZBC 1000-1200",
   "| Nominal power | kVA | 250 | 300 | 500 | 1000",
   "| Nominal energy storage capacity | kWh | 575 | 308 | 246 | 1200",
   "| Nominal voltage (50Hz) (1) | VAC | 400 | 400 | 400 | 400",
   "| Battery system voltage | VDC | 672-864 | 672-864 | 672-864 | 672-864",
   "| Nominal current discharge | A | 360 | 433 | 721 | 1443",
   "| Operating temperature (2) | ºC | -20 to 50 | -20 to 50 | -10 to 50 | +50",
   "| Sound power level | dB(A) | <60 | <60 | <60 | <65",
   "| Battery | | | | |",
   "| Quantity | units | 30 | 20 | 20 | 80",
   "| Battery type | | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4",
   "| Nominal voltage | VDC | 76.8 | 76.8 | 76.8 | 76.8",
   "| Rated capacity (@25ºC) | Ah | 250 | 200 | 160 | 200",
   "| C-rate discharge | | 0.5 | 1 | 2 | 1",
   "| Recommended Depth of discharge (DoD%) | % | 90 | 90 | 90 | 90",
   "| End of life (EOL%) | % | 70 | 70 | 70 | 70",
   "| Expected cycle life (@DoD,EOL,25ºC) (3), ZBC 1000-200 (4) | Cycles | 6000 | 6000 | 6000 | 6000",
   "| Inverter | | | | |",
   "| Quantity (modules) | units | 4 | 5 | 8 | 16",
   "| Total nominal power | kW/kVA | 250/250 | 300/300 | 500/500 | 1000",
   "| Maximum peak power (for seconds) (4) | kVA | 275 | 330 | 550 | 1100",
   "| Input DC voltage range | VDC | 600-900 | 600-900 | 600-900 | 600-900",
   "| Build in transformer | | Yes | Yes | No | No",
   "| Performance | | | | |",
   "| Discharge autonomy 100% / 75% rated power | h | 2 / 2.6 | 1 / 1.3 | 0.5 / 0.7 | 1/1.3",
   "| Discharge autonomy 50% / 25% rated power | h | 4 / 8 | 2 / 4 | 0.9 / 1.8 | 2/4",
   "| Recharging time (@DoD%) | h | 2 | 0.9 | 0.4 | 0.9",
   "| Hybrid recommendation (generator size) | kVA | 200-1.000 | 200-1.000 | 200-1.000 | 500-2.000",
   "| Power factor acceptance | | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1",
   "| Fire extinguisher system included | | Yes | Yes | Yes | Yes",
   "| Derating temperature | ºC | from 40ºC | from 40ºC | from 40ºC | from 40ºC",
   "| On-grid and off-grid applications | | Yes | Yes | Yes | Yes",
   "| CE compliant | | Yes | Yes | Yes | Yes",
   "| Total energy through output up to (4) | MWh | 2400 | 1300 | 1040 | 5200",
   "| Continuous power mode | kW | 250 | 240 | 300 | 800",
   "| Dimensions and weight | | | | |",
   "| Dimensions (L x W x H) | mm | 2991 x 2438 x 2896 | 6058 x 2438 x 2896",
   "| Weight | kg | 11000 | 10000 | 10000 | 25000",
   "| Protection degree IP | | 54 | 54 | 54 | 54"
  ]
 }
]
